air
cur
curStatus: "ok"
curVal: 7.5026717880998035°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a6a-c9a53af4 "City Center Vav-35 SAT"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:59:02.127Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 30cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a2b-b9d39ab7 "City Center Vav-27 AirFlow Setpoint"
kind: "Number"
maxVal: 60
minVal: 0
mod: 2018-08-04T00:59:02.116Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
analytics
cur
curStatus: "ok"
curVal: 23%RH
dis: "Malibu, CA Humidity"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
humidity
id: @p:demo:r:1eeb15a7-30c88cec "Malibu, CA Humidity"
kind: "Number"
mod: 2018-08-04T00:59:15.598Z
point
sensor
tz: "Los_Angeles"
unit: "%RH"
weatherPoint
weatherRef: @p:demo:r:1eeaefa3-e8b517a0 "Malibu, CA"
weatherSyncId: "humidity"
---
air
cur
curStatus: "ok"
curVal: 62.870011685389976°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb097b-f0fe59dc "City Center Vav-17 SAT"
kind: "Number"
mod: 2018-08-04T00:59:01.979Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 16.054178896102677cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb03fb-feaad093 "City Center Vav-07 AirFlow"
kind: "Number"
maxVal: 88
minVal: 16
mod: 2018-08-04T00:59:02.094Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 20.747356657320367°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-8b832ad0 "JB Tower Vav-15 SAT"
kind: "Number"
maxVal: 70
minVal: 20
mod: 2018-08-04T00:59:01.949Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 100
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a5-d1c03ed9 "Laguna RTU-2 OccHeat"
kind: "Number"
mod: 2018-08-04T00:59:02.075Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 100
writeLevel: 17
writeStatus: "unbound"
writeVal: 100
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
avgDeltaTemp
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-a8a5b0d7 "JB Tower AHU-1 VAV Avg Delta Temp"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Avg Delta Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "Δ°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 62.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0955-b5f5ddfe "City Center Vav-12 AirFlow Setpoint"
kind: "Number"
maxVal: 97
minVal: 28
mod: 2018-08-04T00:59:02.262Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 3.047855167493374°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-f9247862 "Malibu RTU-4 RAT"
kind: "Number"
maxVal: 97
minVal: 3
mod: 2018-08-04T00:59:02.066Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-fa6b895d "JB Tower Vav-01 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:59:03.970Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 3.1154129849859444%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeafa58-05eb6506 "City Center AHU-1 OAD"
kind: "Number"
mod: 2018-08-04T00:59:02.099Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0256-22b60626 "City Center Vav-01 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:59:02.827Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-84729fe6 "City Center Vav-13 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:01.380Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
apparent
cur
curStatus: "ok"
curVal: 0.5256458372732453kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-03dbe361 "Malibu ElecMeter KwApparentB"
kind: "Number"
mod: 2018-08-04T00:59:02.048Z
navName: "KwApparentB"
phase: "B"
point
power
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kVA"
---
apparent
cur
curStatus: "ok"
curVal: 7.501547706033598kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0d24-e3067398 "City Center ElecMeter KwApparentC"
kind: "Number"
mod: 2018-08-04T00:59:04.202Z
navName: "KwApparentC"
phase: "C"
point
power
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kVA"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-2ba1cc04 "JB Tower Vav-08 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.923Z
navName: "Occ Mode"
occupied
point
runStarts: 4526
runTime: 169hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 87°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb03fb-f375d06b "City Center Vav-09 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:02.244Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
writable
write8: 87°F
writeLevel: 8
writeStatus: "unbound"
writeVal: 87°F
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 17.180789089490162%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-81439736 "City Center Vav-39 Damper"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:04.026Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 36.29951523288664°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-b97422df "Malibu RTU-5 SAT"
kind: "Number"
maxVal: 87
minVal: 16
mod: 2018-08-04T00:59:02.091Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 58°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-01417037 "JB Tower Vav-05 OccHeat"
kind: "Number"
maxVal: 100
minVal: 16
mod: 2018-08-04T00:59:02.627Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 42.74903155055293%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-f07124ec "City Center Vav-23 Damper"
kind: "Number"
maxVal: 89
minVal: 8
mod: 2018-08-04T00:59:01.517Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 70.64922598548°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-dfc00eae "JB Tower Vav-09 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:02.613Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-6e0b19e8 "Malibu RTU-3 Cool-1"
kind: "Bool"
mod: 2018-08-04T00:59:02.676Z
navName: "Cool-1"
point
runStarts: 4590
runTime: 172hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 1
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb03fb-4759bbd6 "City Center Vav-09 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.623Z
navName: "Occ Mode"
occupied
point
runStarts: 4546
runTime: 172hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 70
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38aa-0d8b9749 "Laguna RTU-4 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.032Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 70
writeLevel: 17
writeStatus: "unbound"
writeVal: 70
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-16cad23e "City Center Vav-25 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:59:02.063Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 0.07524846680927055A
current
currentTotal
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-2a505293 "Malibu ElecMeter CurrentTotal"
kind: "Number"
mod: 2018-08-04T00:59:01.887Z
navName: "CurrentTotal"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "A"
---
air
cur
curStatus: "ok"
curVal: 1.6151933933097382%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a1b-c042d215 "City Center Vav-23 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:02.054Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 34.88788133522861%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
filter
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38aa-f093658e "Laguna RTU-4 Filter"
kind: "Number"
maxVal: 95
minVal: 5
mod: 2018-08-04T00:59:02.088Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "%"
---
air
cur
curStatus: "ok"
curVal: 50.179525638607075°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a1b-5ce2e1d4 "City Center Vav-21 SAT"
kind: "Number"
mod: 2018-08-04T00:59:02.072Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 7.501547706033598kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-18f46f68 "Pearl Tower ElecMeter KwReactiveB"
kind: "Number"
mod: 2018-08-04T00:59:02.916Z
navName: "KwReactiveB"
phase: "B"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kVAR"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 29.014967224398184%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-24be2cff "City Center Vav-05 ReHeat Valve"
kind: "Number"
maxVal: 84
minVal: 7
mod: 2018-08-04T00:59:02.639Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 100
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-6802c2a0 "City Center Vav-21 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.001Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 100
writeLevel: 17
writeStatus: "unbound"
writeVal: 100
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafd08-c7f862bb "City Center AHU-1 VAV Max Delta Temp"
kind: "Number"
maxDeltaTemp
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Max Delta Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "Δ°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 53.10309140814072°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0955-5acf6f99 "City Center Vav-12 SAT"
kind: "Number"
mod: 2018-08-04T00:59:02.890Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
apparent
cur
curStatus: "ok"
curVal: 0.5256458372732453kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-52b84e51 "Laguna ElecMeter KwApparentA"
kind: "Number"
mod: 2018-08-04T00:59:02.273Z
navName: "KwApparentA"
phase: "A"
point
power
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kVA"
---
air
cur
curStatus: "ok"
curVal: 3.0468369724403246°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04d0-1c8c46a2 "City Center AHU-4 SAT"
kind: "Number"
maxVal: 95
minVal: 3
mod: 2018-08-04T00:59:01.976Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 5.3054056088896cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-8b861396 "JB Tower Vav-19 AirFlow"
kind: "Number"
maxVal: 77
minVal: 3
mod: 2018-08-04T00:59:02.938Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
exhaust
fan
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-0f8c3754 "JB Tower AHU-2 EF"
kind: "Bool"
mod: 2018-08-04T00:59:01.664Z
navName: "EF"
point
runStarts: 4606
runTime: 168hr
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 21.13711023872366°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a6a-f46372f9 "City Center Vav-33 SAT"
kind: "Number"
maxVal: 83
minVal: 14
mod: 2018-08-04T00:59:01.988Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 51.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0307-df875507 "City Center Vav-05 AirFlow Setpoint"
kind: "Number"
maxVal: 93
minVal: 10
mod: 2018-08-04T00:59:01.982Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
avgDeltaAirflow
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafc56-d6da62be "City Center AHU-1 VAV Avg Delta Airflow"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Avg Delta Airflow"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 8.243698912848501%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-a38e0dc5 "City Center Vav-34 ReHeat Valve"
kind: "Number"
maxVal: 84
minVal: 7
mod: 2018-08-04T00:59:01.635Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0307-0eb4ce77 "City Center Vav-04 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.672Z
navName: "Occ Mode"
occupied
point
runStarts: 4528
runTime: 168hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a6a-76d283a6 "City Center Vav-35 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.282Z
navName: "Occ Mode"
occupied
point
runStarts: 4520
runTime: 165hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 47°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb097b-62ec0609 "City Center Vav-16 Room Setpoint"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:01.851Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 3.494107087036845°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38aa-90529f01 "Laguna RTU-4 RAT"
kind: "Number"
maxVal: 97
minVal: 3
mod: 2018-08-04T00:59:02.703Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-ebc08eef "Malibu RTU-3 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:59:01.900Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
hot
id: @p:demo:r:1eeb14e4-f5b30318 "Pearl Tower Boiler HW Pmp Cmd"
kind: "Bool"
mod: 2018-08-04T00:59:02.267Z
navName: "HW Pmp Cmd"
point
pump
runStarts: 4620
runTime: 163hr
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
water
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-b341b2bf "JB Tower Vav-06 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.773Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 67
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb097b-54b4a377 "City Center Vav-20 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:02.861Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 67
writeLevel: 17
writeStatus: "unbound"
writeVal: 67
zone
---
air
cur
curStatus: "ok"
curVal: 15.061246453394922inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-49009cb0 "JB Tower AHU-2 SAP"
kind: "Number"
maxVal: 85
minVal: 14
mod: 2018-08-04T00:59:01.782Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 90
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04d0-4dd5c9ac "City Center AHU-4 MAD"
kind: "Number"
mixed
mod: 2018-08-04T00:59:01.940Z
navName: "MAD"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 90
writeLevel: 17
writeStatus: "unbound"
writeVal: 90
---
air
cur
curStatus: "ok"
curVal: 29.037624233404635°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a6a-ad51e533 "City Center Vav-33 Room Temp"
kind: "Number"
maxVal: 79
minVal: 29
mod: 2018-08-04T00:59:02.224Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-857d3923 "JB Tower Vav-20 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.218Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 66.00712736537136°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-b605b292 "JB Tower Vav-02 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:01.776Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
apparent
cur
curStatus: "ok"
curVal: 1.6151933933097382kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-6a34c385 "JB Tower ElecMeter KwApparentC"
kind: "Number"
mod: 2018-08-04T00:59:01.808Z
navName: "KwApparentC"
phase: "C"
point
power
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kVA"
---
air
cur
curStatus: "ok"
curVal: 7.44154250330952°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a1b-62c33ca1 "City Center Vav-22 SAT"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:59:02.876Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0307-2accf4bc "City Center Vav-05 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:02.484Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-bfac69fb "JB Tower Vav-18 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.857Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0.5256458372732453%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-07ae7df1 "City Center Vav-40 Damper"
kind: "Number"
mod: 2018-08-04T00:59:01.399Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 71°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb15a2-e838fd8b "Pearl Tower Boiler Reset Temp"
kind: "Number"
mod: 2018-08-04T00:59:01.755Z
navName: "Reset Temp"
point
precision: 1
reset
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 71°F
writeLevel: 17
writeStatus: "unbound"
writeVal: 71°F
---
cur
curStatus: "ok"
curVal: 47.87659826415242V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-7680354b "Pearl Tower ElecMeter Voltage CN"
kind: "Number"
measuredAt: "CN"
mod: 2018-08-04T00:59:03.756Z
navName: "Voltage CN"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
air
cur
curStatus: "ok"
curVal: 20.048911503426027°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-bc4e8043 "Malibu RTU-1 RAT"
kind: "Number"
maxVal: 85
minVal: 20
mod: 2018-08-04T00:59:02.749Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 87°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0307-47765f48 "City Center Vav-03 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:02.185Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
writable
write8: 87°F
writeLevel: 8
writeStatus: "unbound"
writeVal: 87°F
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
fan
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-2e5e7338 "JB Tower AHU-2 SF"
kind: "Bool"
mod: 2018-08-04T00:59:04.093Z
navName: "SF"
point
runStarts: 4589
runTime: 170hr
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-93d21ec3 "Malibu RTU-5 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:04.182Z
navName: "Occ Mode"
occupied
point
runStarts: 4559
runTime: 163hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a1b-2a3279b8 "City Center Vav-22 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.746Z
navName: "Occ Mode"
occupied
point
runStarts: 4576
runTime: 172hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 72.00600545318198°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-103a71cc "Malibu RTU-4 ZoneTemp"
kind: "Number"
mod: 2018-08-04T00:59:01.826Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
cur
curStatus: "ok"
curVal: 0.07524846680927055kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0e74-85bd96b3 "City Center ElecMeter KwReactiveA"
kind: "Number"
mod: 2018-08-04T00:59:02.145Z
navName: "KwReactiveA"
phase: "A"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kVAR"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-3bb7a22b "JB Tower Vav-10 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:04.161Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 70
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeafa96-01e912f3 "City Center AHU-1 RAD"
kind: "Number"
mod: 2018-08-04T00:59:02.438Z
navName: "RAD"
point
precision: 0
return
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 70
writeLevel: 17
writeStatus: "unbound"
writeVal: 70
---
cur
curStatus: "ok"
curVal: 1.494713314640734V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-72e9c330 "JB Tower ElecMeter Voltage CN"
kind: "Number"
measuredAt: "CN"
mod: 2018-08-04T00:59:02.451Z
navName: "Voltage CN"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 48.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-c14accf0 "JB Tower Vav-15 UnOccCool"
kind: "Number"
maxVal: 86
minVal: 11
mod: 2018-08-04T00:59:02.151Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0307-d792992c "City Center Vav-02 Room Setpoint"
kind: "Number"
maxVal: 97
minVal: 15
mod: 2018-08-04T00:59:02.742Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 4.375136249469477°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-f11725a0 "JB Tower Vav-06 SAT"
kind: "Number"
maxVal: 95
minVal: 3
mod: 2018-08-04T00:59:01.490Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 25.40633887432862cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb04c4-91f402f7 "City Center AHU-3 SAF"
kind: "Number"
maxVal: 89
minVal: 22
mod: 2018-08-04T00:59:01.527Z
navName: "SAF"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
cur
curStatus: "ok"
curVal: 42.90003895129992pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-6045383c "Malibu ElecMeter Pf"
kind: "Number"
mod: 2018-08-04T00:59:02.133Z
navName: "Pf"
pf
point
powerFactorTotal
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "pf"
---
air
cur
curStatus: "ok"
curVal: 45.4286827154728cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-2da4712b "JB Tower Vav-09 AirFlow"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:02.239Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 5.084087872132265inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb04ad-05ad01c7 "City Center AHU-2 SAP"
kind: "Number"
mod: 2018-08-04T00:59:02.287Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
fan
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38ad-a09ad88a "Laguna RTU-5 Fan"
kind: "Bool"
mod: 2018-08-04T00:59:02.413Z
navName: "Fan"
point
runStarts: 4530
runTime: 172hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
fan
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-c78008fb "Malibu RTU-3 Fan"
kind: "Bool"
mod: 2018-08-04T00:59:01.799Z
navName: "Fan"
point
runStarts: 4536
runTime: 173hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb03fb-f8a6e70f "City Center Vav-09 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:02.253Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 10.343638027135746%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-e24006b9 "City Center Vav-30 Damper"
kind: "Number"
mod: 2018-08-04T00:59:01.791Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 31.158601885405883%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-a4bbc06f "City Center Vav-33 Damper"
kind: "Number"
maxVal: 89
minVal: 8
mod: 2018-08-04T00:59:02.441Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-fa9776dd "City Center Vav-34 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.952Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 46°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-57a2f8ee "JB Tower Vav-02 OccHeat"
kind: "Number"
maxVal: 86
minVal: 6
mod: 2018-08-04T00:59:01.819Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-1e629124 "City Center Vav-15 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.202Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 36.29951523288664°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-10a21d6f "Malibu RTU-3 SAT"
kind: "Number"
maxVal: 87
minVal: 16
mod: 2018-08-04T00:59:01.779Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
analytics
cur
curStatus: "ok"
curVal: 52°F
dis: "San Francisco, CA Temp"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15b0-701743a4 "San Francisco, CA Temp"
kind: "Number"
mod: 2018-08-04T00:59:02.234Z
point
sensor
temp
tz: "Los_Angeles"
unit: "°F"
weatherPoint
weatherRef: @p:demo:r:1eeaef96-81fdbfca "San Francisco, CA"
weatherSyncId: "temp"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 57.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-3ce998a7 "JB Tower Vav-10 OccCool"
kind: "Number"
maxVal: 90
minVal: 25
mod: 2018-08-04T00:59:01.740Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-f1d950cf "JB Tower Vav-16 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.545Z
navName: "Occ Mode"
occupied
point
runStarts: 4542
runTime: 170hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 0
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafbc1-7f8629b6 "City Center AHU-1 Total Vavs"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "Total Vavs"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
totalEquip
tz: "Los_Angeles"
writable
writeLevel: 14
writeStatus: "unbound"
writeVal: 0
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 43.32603661422192%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-b0695f3c "Malibu RTU-1 OAD"
kind: "Number"
maxVal: 97
minVal: 3
mod: 2018-08-04T00:59:01.793Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-98871467 "City Center Vav-04 OccHeat"
kind: "Number"
maxVal: 92
minVal: 21
mod: 2018-08-04T00:59:00.986Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 7.679255167087909°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-a3873006 "Malibu RTU-3 RAT"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:59:03.683Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1aab-cdbb3ce9 "Laguna RTU-1 Cool-2"
kind: "Bool"
mod: 2018-08-04T00:59:01.734Z
navName: "Cool-2"
point
runStarts: 4549
runTime: 169hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 2
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 57.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-07b3018d "City Center Vav-13 OccCool"
kind: "Number"
maxVal: 90
minVal: 25
mod: 2018-08-04T00:59:02.209Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
curStatus: "ok"
curVal: T
dis: "Normal Work Week"
id: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
kind: "Bool"
mod: 2018-08-04T00:59:01.719Z
nextTime: 2020-02-10T16:00:00Z London
nextVal: F
point
schedule: "ver:\"2.0\"\nend,date,val,dis,start,dateRule,weekdays,weekly,defaultEvent\n00:00:00,\"*-01-01\",F,\"New Years\",00:00:00,,,,\n00:00:00,,F,\"Presidents Day\",00:00:00,\"3rd mon in feb\",,,\n00:00:00,\"*-04-18\",F,\"Good Friday\",00:00:00,,,,\n00:00:00,,F,\"Memorial Day\",00:00:00,\"last mon in may\",,,\n00:00:00,\"*-07-04\",F,\"Independence Day\",00:00:00,,,,\n00:00:00,,F,\"Labor Day\",00:00:00,\"1st mon in sep\",,,\n00:00:00,,F,\"Thanksgiving Day\",00:00:00,\"4th thu in nov\",,,\n00:00:00,\"*-12-25\",F,\"Christmas\",00:00:00,,,,\n16:00:00,,T,\"MON 08:00 am — 04:00 pm\",08:00:00,,\"mon\",M,\n16:00:00,,T,\"TUE 08:00 am — 04:00 pm\",08:00:00,,\"tue\",M,\n16:00:00,,T,\"WED 08:00 am — 04:00 pm\",08:00:00,,\"wed\",M,\n16:00:00,,T,\"THU 08:00 am — 04:00 pm\",08:00:00,,\"thu\",M,\n16:00:00,,T,\"FRI 08:00 am — 04:00 pm\",08:00:00,,\"fri\",M,\n00:00:00,,F,,00:00:00,,\"sun,mon,tue,wed,thu,fri,sat\",,M\n"
sp
---
air
cur
curStatus: "ok"
curVal: 37.29525708696458cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0955-b7238b3d "City Center Vav-12 AirFlow"
kind: "Number"
maxVal: 90
minVal: 5
mod: 2018-08-04T00:59:02.183Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 10.05568386543886cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeaff9e-a14e5d23 "City Center Vav-01 AirFlow"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:01.323Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 42.976038272641006°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-20305b4d "JB Tower Vav-01 SAT"
kind: "Number"
maxVal: 87
minVal: 16
mod: 2018-08-04T00:59:02.374Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-de8048f4 "JB Tower Vav-14 OccHeat"
kind: "Number"
maxVal: 92
minVal: 21
mod: 2018-08-04T00:59:01.985Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 47°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb03fb-066e2c23 "City Center Vav-08 Room Setpoint"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:02.595Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 12.454798284471252%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0307-f6e26994 "City Center Vav-05 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:59:02.175Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 47.87659826415242%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-c5dd9f7b "City Center Vav-24 Damper"
kind: "Number"
mod: 2018-08-04T00:59:02.598Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 62.870011685389976°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-d3e0caac "JB Tower AHU-2 MAT"
kind: "Number"
mixed
mod: 2018-08-04T00:59:01.970Z
navName: "MAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 52.87437390524623Hz
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
freq
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-331fe06a "JB Tower ElecMeter Frequency"
kind: "Number"
mod: 2018-08-04T00:59:02.246Z
navName: "Frequency"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "Hz"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
exhaust
fan
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb04d0-7fda294e "City Center AHU-4 EF"
kind: "Bool"
mod: 2018-08-04T00:59:01.762Z
navName: "EF"
point
runStarts: 4554
runTime: 167hr
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 67
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38ad-98c3aca3 "Laguna RTU-5 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:01.326Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 67
writeLevel: 17
writeStatus: "unbound"
writeVal: 67
zone
---
cur
curStatus: "ok"
curVal: 14.043273289754652°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisRmt"
hot
id: @p:demo:r:1eeb15ec-934dfea2 "Pearl Tower Boiler HWS-T"
kind: "Number"
maxVal: 99
minVal: 14
mod: 2018-08-04T00:59:02.250Z
navName: "HWS-T"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
supply
temp
tz: "Los_Angeles"
unit: "°F"
water
---
air
cur
curStatus: "ok"
curVal: 10.343638027135746%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a2b-47d35969 "City Center Vav-29 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:03.542Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 53.10309140814072°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-18622e19 "JB Tower Vav-08 SAT"
kind: "Number"
mod: 2018-08-04T00:59:01.823Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 52.87437390524623kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-a54d345a "Pearl Tower ElecMeter KwReactiveC"
kind: "Number"
mod: 2018-08-04T00:59:01.797Z
navName: "KwReactiveC"
phase: "C"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kVAR"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 43.86498066339737%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-36d89a7b "JB Tower Vav-01 ReHeat Valve"
kind: "Number"
maxVal: 84
minVal: 7
mod: 2018-08-04T00:59:03.883Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 37.95486649412638°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38a8-e3479f0d "Laguna RTU-3 SAT"
kind: "Number"
maxVal: 95
minVal: 3
mod: 2018-08-04T00:59:02.119Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 33.23865534974861°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb097b-736e01de "City Center Vav-17 Room Temp"
kind: "Number"
maxVal: 84
minVal: 8
mod: 2018-08-04T00:59:00.876Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0307-7e244cbd "City Center Vav-03 AirFlow Setpoint"
kind: "Number"
maxVal: 100
minVal: 50
mod: 2018-08-04T00:59:01.994Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 50.157693751181974°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-6e965c51 "JB Tower Vav-03 SAT"
kind: "Number"
mod: 2018-08-04T00:59:02.158Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a75-43136765 "City Center Vav-40 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.959Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 5.240612051151807inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-874f3da0 "JB Tower AHU-1 SAP"
kind: "Number"
maxVal: 87
minVal: 4
mod: 2018-08-04T00:59:02.112Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 75
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38aa-e5ba9724 "Laguna RTU-4 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.268Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 75
writeLevel: 17
writeStatus: "unbound"
writeVal: 75
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-1322ed87 "JB Tower Vav-07 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.106Z
navName: "Occ Mode"
occupied
point
runStarts: 4562
runTime: 171hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-0c881ad8 "JB Tower Vav-15 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.205Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 28.59086652519245%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0955-e75db53f "City Center Vav-12 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:01.765Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 18.06803766116588%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04d0-693df0c9 "City Center AHU-4 OAD"
kind: "Number"
maxVal: 88
minVal: 10
mod: 2018-08-04T00:59:02.143Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-1677a3f9 "JB Tower Vav-04 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.943Z
navName: "Occ Mode"
occupied
point
runStarts: 4533
runTime: 174hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 3.1154129849859444V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0fe4-67b09956 "City Center ElecMeter Voltage BC"
kind: "Number"
measuredAt: "BC"
mod: 2018-08-04T00:59:03.485Z
navName: "Voltage BC"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "V"
volt
---
air
cur
curStatus: "ok"
curVal: 9.2275469789154°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-a1428da5 "JB Tower Vav-11 Room Temp"
kind: "Number"
maxVal: 84
minVal: 8
mod: 2018-08-04T00:59:02.230Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 61.39832603069338°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1ca3-0612546d "Laguna RTU-1 SAT"
kind: "Number"
mod: 2018-08-04T00:59:01.910Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 0.5256458372732453V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-c61d4361 "Laguna ElecMeter Voltage BN"
kind: "Number"
measuredAt: "BN"
mod: 2018-08-04T00:59:02.078Z
navName: "Voltage BN"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "V"
volt
---
air
cur
curStatus: "ok"
curVal: 0.07524846680927055cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-6c51d993 "JB Tower Vav-17 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:01.879Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 51.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb03fb-c137324b "City Center Vav-08 AirFlow Setpoint"
kind: "Number"
maxVal: 93
minVal: 10
mod: 2018-08-04T00:59:02.337Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 40.83620566957167°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-dc3df0dd "JB Tower Vav-19 Room Temp"
kind: "Number"
maxVal: 83
minVal: 15
mod: 2018-08-04T00:59:02.188Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 5.514640164006941%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb11ef-d963ed64 "JB Tower Vav-07 Rm Humidity"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:59:02.211Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 50.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-3d28b992 "JB Tower Vav-01 OccCool"
kind: "Number"
maxVal: 92
minVal: 9
mod: 2018-08-04T00:59:01.867Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 30.34166979422761cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-c2eac571 "JB Tower Vav-06 AirFlow"
kind: "Number"
maxVal: 95
minVal: 30
mod: 2018-08-04T00:59:02.541Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 51.52522636163968°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a1b-d5e55e37 "City Center Vav-23 SAT"
kind: "Number"
mod: 2018-08-04T00:59:01.221Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-11ac2272 "City Center Vav-40 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:59:02.492Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 21.869247790991565%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-d622da56 "JB Tower Vav-19 Damper"
kind: "Number"
maxVal: 80
minVal: 20
mod: 2018-08-04T00:59:01.907Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-c2036b14 "City Center Vav-05 OccHeat"
kind: "Number"
mod: 2018-08-04T00:59:01.202Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0.07524846680927055%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-521d4a73 "JB Tower Vav-13 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:59:01.928Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 25
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-827aab0a "City Center Vav-35 Damper"
kind: "Number"
mod: 2018-08-04T00:59:02.329Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 25
writeLevel: 17
writeStatus: "unbound"
writeVal: 25
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-2f688a51 "JB Tower Vav-14 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.947Z
navName: "Occ Mode"
occupied
point
runStarts: 4493
runTime: 168hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-00be85fa "City Center Vav-12 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.884Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a6a-78eb826b "City Center Vav-32 AirFlow Setpoint"
kind: "Number"
maxVal: 100
minVal: 50
mod: 2018-08-04T00:59:02.458Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 7.501547706033598A
current
currentAverage
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0bf2-e779abc8 "City Center ElecMeter CurrentAverage"
kind: "Number"
mod: 2018-08-04T00:59:02.538Z
navName: "CurrentAverage"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 85
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38cb-887f5b99 "Malibu RTU-3 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:02.524Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 85
writeLevel: 17
writeStatus: "unbound"
writeVal: 85
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a1b-62748464 "City Center Vav-21 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.837Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-0f731e7a "JB Tower Vav-19 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.161Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 27.159962542169353%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-bcae64cf "JB Tower Vav-16 Damper"
kind: "Number"
maxVal: 90
minVal: 2
mod: 2018-08-04T00:59:03.749Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
apparent
cur
curStatus: "ok"
curVal: 37.994420102311274kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-a08b671d "Laguna ElecMeter KwApparentB"
kind: "Number"
mod: 2018-08-04T00:59:00.713Z
navName: "KwApparentB"
phase: "B"
point
power
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kVA"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-9f24a4e0 "JB Tower Vav-12 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.437Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 0.5256458372732453A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-0784f801 "JB Tower ElecMeter CurrentB"
kind: "Number"
mod: 2018-08-04T00:59:02.149Z
navName: "CurrentB"
phase: "B"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "A"
---
air
cur
curStatus: "ok"
curVal: 50.02257454004278°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-c9ad4313 "JB Tower Vav-20 SAT"
kind: "Number"
mod: 2018-08-04T00:59:01.050Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-4eb0792e "Malibu RTU-4 Cool-2"
kind: "Bool"
mod: 2018-08-04T00:59:01.751Z
navName: "Cool-2"
point
runStarts: 4555
runTime: 169hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 2
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 31975.477624469608
disMacro: "\$equipRef \$navName"
energy
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-685b2bb7 "Malibu ElecMeter kWhMonthly"
kind: "Number"
mod: 2020-02-03T18:20:28.730Z
navName: "kWhMonthly"
noDemoMode
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kWh"
writable
writeDef: 870.9306157261227kWh
writeLevel: 14
writeStatus: "unbound"
writeVal: 31975.477624469608
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 28.59086652519245%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-d619931f "City Center Vav-02 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:59:01.840Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 80
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-5a635530 "JB Tower Vav-04 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.812Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 80
writeLevel: 17
writeStatus: "unbound"
writeVal: 80
zone
---
air
cur
curStatus: "ok"
curVal: 44.94394066761431°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-11705cce "JB Tower AHU-1 MAT"
kind: "Number"
maxVal: 75
minVal: 30
mixed
mod: 2018-08-04T00:59:02.035Z
navName: "MAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 65.86231217157386°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a1b-1a54c06a "City Center Vav-24 SAT"
kind: "Number"
mod: 2018-08-04T00:59:00.949Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 767.0908702265499kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-7f9c2c76 "Laguna ElecMeter KwC"
kind: "Number"
mod: 2018-08-04T00:59:01.425Z
navName: "KwC"
phase: "C"
point
power
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kW"
---
air
cur
curStatus: "ok"
curVal: 16.423156448755073°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-41192337 "Malibu RTU-5 ZoneTemp"
kind: "Number"
maxVal: 99
minVal: 12
mod: 2018-08-04T00:59:03.343Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-57610706 "Malibu RTU-3 Heat-1"
kind: "Bool"
mod: 2018-08-04T00:59:01.433Z
navName: "Heat-1"
point
runStarts: 4542
runTime: 168hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 1
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 27.159962542169353%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-791074ef "JB Tower Vav-02 Damper"
kind: "Number"
maxVal: 90
minVal: 2
mod: 2018-08-04T00:59:01.211Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-54237378 "JB Tower Vav-01 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.400Z
navName: "Occ Mode"
occupied
point
runStarts: 4566
runTime: 170hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 49.94321781945929cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a75-15d2ac3a "City Center Vav-37 AirFlow"
kind: "Number"
maxVal: 90
minVal: 5
mod: 2018-08-04T00:59:01.389Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 62.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb11ef-abbabf8d "JB Tower Vav-04 AirFlow Setpoint"
kind: "Number"
maxVal: 97
minVal: 28
mod: 2018-08-04T00:59:04.044Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb03fb-b489f939 "City Center Vav-09 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.594Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 7.501547706033598V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-8887b8e8 "Laguna ElecMeter Voltage AC"
kind: "Number"
measuredAt: "AC"
mod: 2018-08-04T00:59:03.564Z
navName: "Voltage AC"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-95eb3607 "JB Tower Vav-17 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.578Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 78
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a75-d2ee49f5 "City Center Vav-37 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.611Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 78
writeLevel: 17
writeStatus: "unbound"
writeVal: 78
zone
---
air
cur
curStatus: "ok"
curVal: 11.451331027188893°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38a8-59c3b3e8 "Laguna RTU-3 RAT"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:59:01.175Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb030e-18c11521 "City Center Vav-06 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.836Z
navName: "Occ Mode"
occupied
point
runStarts: 4543
runTime: 171hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 5.084087872132265V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-e7a1a187 "JB Tower ElecMeter Voltage BN"
kind: "Number"
measuredAt: "BN"
mod: 2018-08-04T00:59:03.847Z
navName: "Voltage BN"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
cur
curStatus: "ok"
curVal: 47.87659826415242A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-0245545b "Laguna ElecMeter CurrentC"
kind: "Number"
mod: 2018-08-04T00:59:04.009Z
navName: "CurrentC"
phase: "C"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "A"
---
cur
curStatus: "ok"
curVal: 47.87659826415242V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-e2d729ab "Malibu ElecMeter Voltage AB"
kind: "Number"
measuredAt: "AB"
mod: 2018-08-04T00:59:01.419Z
navName: "Voltage AB"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
fan
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb04d0-c8a7464e "City Center AHU-4 SF"
kind: "Bool"
mod: 2018-08-04T00:59:01.513Z
navName: "SF"
point
runStarts: 4540
runTime: 173hr
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb097b-72f0c05f "City Center Vav-20 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.814Z
navName: "Occ Mode"
occupied
point
runStarts: 4579
runTime: 166hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-124a1f05 "JB Tower Vav-14 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:59:02.004Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 20.001238164826873%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-6dd1d8f8 "JB Tower Vav-04 ReHeat Valve"
kind: "Number"
maxVal: 94
minVal: 14
mod: 2018-08-04T00:59:03.808Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 52.25046431181008°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb097b-2b933dd8 "City Center Vav-16 SAT"
kind: "Number"
mod: 2018-08-04T00:59:01.337Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 1
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a8-77117099 "Laguna RTU-3 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:01.354Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 1
writeLevel: 17
writeStatus: "unbound"
writeVal: 1
zone
---
cur
curStatus: "ok"
curVal: 31.588145211665505gal/min
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
flow
his
hisFunc: "hisRmt"
hot
id: @p:demo:r:1eeb14a6-4b17de6f "Pearl Tower Boiler Hw Flow"
kind: "Number"
maxVal: 93
minVal: 7
mod: 2018-08-04T00:59:00.619Z
navName: "Hw Flow"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "gal/min"
water
---
air
cur
curStatus: "ok"
curVal: 7.679255167087909%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0307-939bf5f6 "City Center Vav-04 Rm Humidity"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:59:01.386Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 50.47196155851176%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a75-694bbdba "City Center Vav-40 Rm Humidity"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:59:00.754Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 46.888028044935936cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a6a-e986c2cc "City Center Vav-34 AirFlow"
kind: "Number"
maxVal: 88
minVal: 16
mod: 2018-08-04T00:59:03.997Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb097b-ec6abca5 "City Center Vav-17 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.026Z
navName: "Occ Mode"
occupied
point
runStarts: 4544
runTime: 173hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-fe97dd00 "JB Tower Vav-10 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.296Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
air
cur
curStatus: "ok"
curVal: 7.063208712119788°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb030e-d6c97ca3 "City Center Vav-06 SAT"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:59:01.320Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 47.03485280226517°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb024e-6837d28b "City Center Vav-01 SAT"
kind: "Number"
maxVal: 83
minVal: 14
mod: 2018-08-04T00:59:01.697Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a2b-fc7030a0 "City Center Vav-27 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.898Z
navName: "Occ Mode"
occupied
point
runStarts: 4568
runTime: 166hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
analytics
cur
curStatus: "ok"
curVal: 56°F
dis: "Laguna Beach, CA Temp"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15ac-3eeb50c0 "Laguna Beach, CA Temp"
kind: "Number"
mod: 2018-08-04T00:59:03.983Z
point
sensor
temp
tz: "Los_Angeles"
unit: "°F"
weatherPoint
weatherRef: @p:demo:r:1eeaef82-13548a65 "Laguna Beach, CA"
weatherSyncId: "temp"
---
air
cur
curStatus: "ok"
curVal: 0.42051666981859626°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a2b-e2a2c671 "City Center Vav-29 Room Temp"
kind: "Number"
maxVal: 80
minVal: 0
mod: 2018-08-04T00:59:02.020Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-152f5fa9 "JB Tower Vav-15 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.927Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a5-65c6c143 "Laguna RTU-2 Heat-2"
kind: "Bool"
mod: 2018-08-04T00:59:00.820Z
navName: "Heat-2"
point
runStarts: 4528
runTime: 174hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 2
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 9.2275469789154°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a2b-d7e9d005 "City Center Vav-27 Room Temp"
kind: "Number"
maxVal: 84
minVal: 8
mod: 2018-08-04T00:59:03.774Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
effective
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38cb-1495fc94 "Malibu RTU-1 EffectiveSp"
kind: "Number"
mod: 2018-08-04T00:59:03.782Z
navName: "EffectiveSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 72
writeLevel: 17
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafd2b-88b8146d "City Center AHU-1 VAV Max Room Temp"
kind: "Number"
maxRoomTemp
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Max Room Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 0.060198773447417864°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-87e93043 "JB Tower Vav-12 Room Temp"
kind: "Number"
maxVal: 80
minVal: 0
mod: 2018-08-04T00:59:01.456Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb097b-cdb84746 "City Center Vav-16 AirFlow Setpoint"
kind: "Number"
maxVal: 100
minVal: 50
mod: 2018-08-04T00:59:04.199Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 36.72336471763823cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-db5ab2c9 "JB Tower Vav-16 AirFlow"
kind: "Number"
maxVal: 95
minVal: 30
mod: 2018-08-04T00:59:01.045Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 15.86390678282052%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb097b-5bd75197 "City Center Vav-19 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:59:03.143Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 10.051454843671578°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04d0-9a3d8de8 "City Center AHU-4 RAT"
kind: "Number"
maxVal: 97
minVal: 3
mod: 2018-08-04T00:59:04.167Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: 3.047855167493374%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04c4-eb34cae2 "City Center AHU-3 CHWV"
kind: "Number"
maxVal: 97
minVal: 3
mod: 2018-08-04T00:59:00.768Z
navName: "CHWV"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
water
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-3af23fde "Malibu RTU-3 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.549Z
navName: "Occ Mode"
occupied
point
runStarts: 4554
runTime: 168hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: F
---
cur
curStatus: "ok"
curVal: 28.59086652519245Hz
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
freq
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0c57-10a34a3f "City Center ElecMeter Frequency"
kind: "Number"
mod: 2018-08-04T00:59:02.102Z
navName: "Frequency"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "Hz"
---
cur
curStatus: "ok"
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1f05b9c8-4a0334b6 "Pearl Tower Chiller CTP1 Status"
kind: "Bool"
mod: 2018-08-04T00:59:01.191Z
navName: "CTP1 Status"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz: "Los_Angeles"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-191dcf81 "City Center Vav-38 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.667Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-24ee8f9d "JB Tower Vav-12 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:00.673Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
exhaust
fan
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb04c4-4124fd2a "City Center AHU-3 EF"
kind: "Bool"
mod: 2018-08-04T00:59:01.159Z
navName: "EF"
point
runStarts: 4565
runTime: 172hr
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 65°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-de78f41d "City Center Vav-10 OccCool"
kind: "Number"
maxVal: 100
minVal: 30
mod: 2018-08-04T00:59:03.534Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-e173d022 "JB Tower Vav-05 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:59:03.548Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 58°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a8-d0ed7db8 "Laguna RTU-3 OccHeat"
kind: "Number"
maxVal: 100
minVal: 16
mod: 2018-08-04T00:59:01.599Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-f7a596ce "Malibu RTU-4 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.648Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 0.5984187953569062%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a2b-893cf404 "City Center Vav-28 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:03.673Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-6db555e2 "Malibu RTU-5 Cool-2"
kind: "Bool"
mod: 2018-08-04T00:59:03.697Z
navName: "Cool-2"
point
runStarts: 4515
runTime: 169hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 2
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
air
cur
curStatus: "ok"
curVal: 5.084087872132265%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb11ef-b21fb427 "JB Tower Vav-06 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:01.132Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 8.425773128191324%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-1fe5e681 "JB Tower Vav-10 Damper"
kind: "Number"
maxVal: 89
minVal: 8
mod: 2018-08-04T00:59:03.616Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-b7b18253 "City Center Vav-32 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:59:01.168Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 50.93462389549578°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-68788a06 "JB Tower Vav-02 SAT"
kind: "Number"
mod: 2018-08-04T00:59:04.131Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
analytics
cur
curStatus: "ok"
curVal: 30%RH
dis: "Los Angeles, CA Humidity"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
humidity
id: @p:demo:r:1eeb15a0-e88c55a4 "Los Angeles, CA Humidity"
kind: "Number"
mod: 2018-08-04T00:59:14.278Z
point
sensor
tz: "Los_Angeles"
unit: "%RH"
weatherPoint
weatherRef: @p:demo:r:1eeaef4e-2fce0f72 "Los Angeles, CA"
weatherSyncId: "humidity"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38aa-3a6d4140 "Laguna RTU-4 Heat-1"
kind: "Bool"
mod: 2018-08-04T00:59:03.762Z
navName: "Heat-1"
point
runStarts: 4515
runTime: 174hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 1
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 30cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb1258-f18e15b7 "JB Tower Vav-17 AirFlow Setpoint"
kind: "Number"
maxVal: 60
minVal: 0
mod: 2018-08-04T00:59:03.423Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0.050909752652529505%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-dc9a3452 "City Center Vav-13 Damper"
kind: "Number"
mod: 2018-08-04T00:59:03.759Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 13.37631555012856%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04c4-88a908f8 "City Center AHU-3 RAD"
kind: "Number"
maxVal: 92
minVal: 7
mod: 2018-08-04T00:59:03.699Z
navName: "RAD"
point
precision: 0
return
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 50.179525638607075°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-027422d4 "JB Tower Vav-04 SAT"
kind: "Number"
mod: 2018-08-04T00:59:03.972Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-8cb07edb "City Center Vav-10 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:04.135Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 6.47399732747639%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-8cd2e467 "JB Tower Vav-08 Damper"
kind: "Number"
maxVal: 90
minVal: 2
mod: 2018-08-04T00:59:04.240Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-2f9f57e2 "Malibu RTU-4 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.901Z
navName: "Occ Mode"
occupied
point
runStarts: 4499
runTime: 175hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: F
---
air
cur
curStatus: "ok"
curVal: 32.542043936066136°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeafa43-3df10e87 "City Center AHU-1 MAT"
kind: "Number"
maxVal: 80
minVal: 30
mixed
mod: 2018-08-04T00:59:01.098Z
navName: "MAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 1.6151933933097382V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-090d5855 "Malibu ElecMeter Voltage AC"
kind: "Number"
measuredAt: "AC"
mod: 2018-08-04T00:59:03.870Z
navName: "Voltage AC"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-b206a066 "JB Tower Vav-01 UnOccHeat"
kind: "Number"
maxVal: 99
minVal: 40
mod: 2018-08-04T00:59:00.304Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1a83-1803dcff "Laguna RTU-1 Cool-1"
kind: "Bool"
mod: 2018-08-04T00:59:03.019Z
navName: "Cool-1"
point
runStarts: 4517
runTime: 169hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 1
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
air
cur
curStatus: "ok"
curVal: 7.538576915821217%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
filter
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-66f68804 "Malibu RTU-3 Filter"
kind: "Number"
maxVal: 97
minVal: 7
mod: 2018-08-04T00:59:01.963Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "%"
---
air
cur
curStatus: "ok"
curVal: 1.6151933933097382%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb03fb-98189a35 "City Center Vav-10 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:01.627Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb03fb-86392393 "City Center Vav-08 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.891Z
navName: "Occ Mode"
occupied
point
runStarts: 4563
runTime: 170hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb03fb-9b212788 "City Center Vav-07 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.343Z
navName: "Occ Mode"
occupied
point
runStarts: 4573
runTime: 165hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 52.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-fe339f30 "JB Tower Vav-15 UnOccHeat"
kind: "Number"
maxVal: 89
minVal: 16
mod: 2018-08-04T00:59:03.015Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 42.90003895129992A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0c0c-f209a44c "City Center ElecMeter CurrentC"
kind: "Number"
mod: 2018-08-04T00:59:04.247Z
navName: "CurrentC"
phase: "C"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 87
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-f9b6a605 "JB Tower AHU-2 OAD"
kind: "Number"
mod: 2018-08-04T00:59:04.226Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 87
writeLevel: 17
writeStatus: "unbound"
writeVal: 87
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-fe8af9cd "JB Tower Vav-02 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.181Z
navName: "Occ Mode"
occupied
point
runStarts: 4561
runTime: 170hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-8f4b2d75 "City Center Vav-31 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:00.996Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 20.315387502363944%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-edced941 "JB Tower Vav-13 Damper"
kind: "Number"
maxVal: 80
minVal: 20
mod: 2018-08-04T00:59:02.997Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 0.5256458372732453cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-4eb43671 "JB Tower Vav-05 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:01.241Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
fan
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a8-6146d4a1 "Laguna RTU-3 Fan"
kind: "Bool"
mod: 2018-08-04T00:59:01.543Z
navName: "Fan"
point
runStarts: 4558
runTime: 173hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 28.59086652519245%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-1174a23f "JB Tower AHU-1 OAD"
kind: "Number"
mod: 2018-08-04T00:59:01.538Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 33.20875703914291cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb097b-0a64d7be "City Center Vav-16 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:03.671Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a5-d6264a4e "Laguna RTU-2 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.463Z
navName: "Occ Mode"
occupied
point
runStarts: 4594
runTime: 167hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 85
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-44a8f483 "JB Tower Vav-03 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:59:01.917Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeDef: 85
writeLevel: 17
writeStatus: "unbound"
writeVal: 85
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38ad-b89aa2b1 "Laguna RTU-5 OccHeat"
kind: "Number"
mod: 2018-08-04T00:59:02.958Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 5.084087872132265%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0955-3e909377 "City Center Vav-15 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:01.142Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 30
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a2b-c01bddb4 "City Center Vav-29 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:04.118Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 30
writeLevel: 17
writeStatus: "unbound"
writeVal: 30
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
chilled
cur
curStatus: "ok"
curTracksWrite
curVal: 68psi
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb181f-ed9051ac "Pearl Tower Chiller CW SP"
kind: "Number"
leaving
mod: 2018-08-04T00:59:01.730Z
navName: "CW SP"
point
precision: 1
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
temp
tz: "Los_Angeles"
unit: "psi"
water
writable
writeDef: 68psi
writeLevel: 17
writeStatus: "unbound"
writeVal: 68psi
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 47°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0ad1-bd012519 "City Center Misc"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisCollectInterval: 15min
hisEnd: 2020-02-10T06:15:00-08:00 Los_Angeles
hisSize: 241
hisStart: 2019-06-26T10:45:00-07:00 Los_Angeles
hisStatus: "ok"
id: @p:demo:r:1eeb0afb-c085b47c "City Center Misc OSAT"
kind: "Number"
mod: 2018-08-04T00:59:04.125Z
navName: "OSAT"
outside
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 14
writeStatus: "unbound"
writeVal: 47°F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0955-431c7c5f "City Center Vav-12 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.726Z
navName: "Occ Mode"
occupied
point
runStarts: 4485
runTime: 174hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-b979aec0 "City Center Vav-12 OccHeat"
kind: "Number"
mod: 2018-08-04T00:59:01.123Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 75
writeLevel: 17
writeStatus: "unbound"
writeVal: 75
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 50.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-61c13a0f "City Center Vav-40 OccCool"
kind: "Number"
maxVal: 92
minVal: 9
mod: 2018-08-04T00:59:04.142Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 30.34166979422761cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-811be201 "JB Tower Vav-03 AirFlow"
kind: "Number"
maxVal: 95
minVal: 30
mod: 2018-08-04T00:59:01.567Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 62.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb11ef-948edd73 "JB Tower Vav-01 AirFlow Setpoint"
kind: "Number"
maxVal: 97
minVal: 28
mod: 2018-08-04T00:59:01.876Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 5.084087872132265kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-2d19ae37 "Laguna ElecMeter KwReactiveB"
kind: "Number"
mod: 2018-08-04T00:59:02.016Z
navName: "KwReactiveB"
phase: "B"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kVAR"
---
air
cur
curStatus: "ok"
curVal: 22.87269322015396°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-9ebce45f "JB Tower Vav-20 Room Temp"
kind: "Number"
maxVal: 80
minVal: 0
mod: 2018-08-04T00:59:04.259Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
cur
curStatus: "ok"
curVal: 0.07524846680927055kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0e89-2e9b3093 "City Center ElecMeter KwReactiveC"
kind: "Number"
mod: 2018-08-04T00:59:04.265Z
navName: "KwReactiveC"
phase: "C"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kVAR"
---
air
cur
curStatus: "ok"
curVal: 4.3214746913124245%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a1b-792df707 "City Center Vav-25 Rm Humidity"
kind: "Number"
maxVal: 85
minVal: 0
mod: 2018-08-04T00:59:01.690Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
avgDeltaTemp
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafc90-56c2a2fe "City Center AHU-1 VAV Avg Delta Temp"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Avg Delta Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "Δ°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 667.0316040256685kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-a1f99f29 "Laguna ElecMeter KwTotal"
kind: "Number"
mod: 2018-08-04T00:59:04.263Z
navName: "KwTotal"
point
power
powerTotal
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kW"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 65
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a75-454ed52f "City Center Vav-40 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.535Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 65
writeLevel: 17
writeStatus: "unbound"
writeVal: 65
---
air
cur
curStatus: "ok"
curVal: 33.20875703914291inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb38a8-6026ecbe "Laguna RTU-3 SAP"
kind: "Number"
mod: 2018-08-04T00:59:02.012Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "inHg"
---
cur
curStatus: "ok"
curVal: 5.084087872132265A
current
currentTotal
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-a2689307 "Pearl Tower ElecMeter CurrentTotal"
kind: "Number"
mod: 2018-08-04T00:59:03.937Z
navName: "CurrentTotal"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 76
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-76131aac "JB Tower Vav-02 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:04.286Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 76
writeLevel: 17
writeStatus: "unbound"
writeVal: 76
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-056a30f7 "City Center Vav-38 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.991Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 728.913195039774kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-6b7618a7 "Pearl Tower ElecMeter KwB"
kind: "Number"
mod: 2018-08-04T00:59:00.961Z
navName: "KwB"
phase: "B"
point
power
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kW"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a5-05bb18d3 "Laguna RTU-2 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:04.228Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 10.36771386858932°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-17e81456 "JB Tower Vav-01 Room Temp"
kind: "Number"
maxVal: 84
minVal: 8
mod: 2018-08-04T00:59:01.620Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
cur
curStatus: "ok"
curVal: 52.87437390524623kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-b52f86ca "Malibu ElecMeter KwReactiveB"
kind: "Number"
mod: 2018-08-04T00:59:01.257Z
navName: "KwReactiveB"
phase: "B"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kVAR"
---
cur
curStatus: "ok"
curVal: 1.6151933933097382A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-e1dbab25 "JB Tower ElecMeter CurrentC"
kind: "Number"
mod: 2018-08-04T00:59:03.050Z
navName: "CurrentC"
phase: "C"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "A"
---
air
cur
curStatus: "ok"
curVal: 73.40241234673447°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-c0d67fda "JB Tower AHU-2 ZoneTemp"
kind: "Number"
mod: 2018-08-04T00:59:04.174Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38aa-d81c3057 "Laguna RTU-4 Heat-2"
kind: "Bool"
mod: 2018-08-04T00:59:04.222Z
navName: "Heat-2"
point
runStarts: 4587
runTime: 170hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 2
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 43.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a6a-53a01e3d "City Center Vav-34 Room Setpoint"
kind: "Number"
maxVal: 86
minVal: 1
mod: 2018-08-04T00:59:01.480Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 17.16293924318301cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb03fb-7d18c115 "City Center Vav-08 AirFlow"
kind: "Number"
maxVal: 88
minVal: 16
mod: 2018-08-04T00:59:01.302Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 34.876006008921834cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a1b-8c903d18 "City Center Vav-22 AirFlow"
kind: "Number"
maxVal: 95
minVal: 30
mod: 2018-08-04T00:59:03.923Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 71
disMacro: "\$equipRef \$navName"
effective
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38a5-27053714 "Laguna RTU-2 EffectiveSp"
kind: "Number"
mod: 2018-08-04T00:59:04.149Z
navName: "EffectiveSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 71
writeLevel: 17
writeStatus: "unbound"
writeVal: 71
zone
---
air
cur
curStatus: "ok"
curVal: 47.6834909237745%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb11ef-72a8d2fb "JB Tower Vav-09 Rm Humidity"
kind: "Number"
maxVal: 80
minVal: 18
mod: 2018-08-04T00:59:01.393Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a75-ff243573 "City Center Vav-39 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.065Z
navName: "Occ Mode"
occupied
point
runStarts: 4567
runTime: 168hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-81088d6d "JB Tower Vav-06 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.007Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-9d8de663 "Malibu RTU-3 Cool-2"
kind: "Bool"
mod: 2018-08-04T00:59:04.012Z
navName: "Cool-2"
point
runStarts: 4562
runTime: 168hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 2
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 30cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a75-478c4e01 "City Center Vav-39 AirFlow Setpoint"
kind: "Number"
maxVal: 60
minVal: 0
mod: 2018-08-04T00:59:03.174Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 1.494713314640734pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-e5535150 "Laguna ElecMeter Power Factor B"
kind: "Number"
mod: 2018-08-04T00:59:01.396Z
navName: "Power Factor B"
pf
phase: "B"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "pf"
---
chilled
cur
curStatus: "ok"
curVal: 39.500928623620155°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1856-a2a92db8 "Pearl Tower Chiller CWS-T"
kind: "Number"
leaving
maxVal: 95
minVal: 35
mod: 2018-08-04T00:59:01.956Z
navName: "CWS-T"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz: "Los_Angeles"
unit: "°F"
water
---
cur
curStatus: "ok"
curVal: 33.20875703914291V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0fca-b1014cee "City Center ElecMeter Voltage AN"
kind: "Number"
measuredAt: "AN"
mod: 2018-08-04T00:59:01.716Z
navName: "Voltage AN"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-d4572eb2 "JB Tower Vav-04 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:04.034Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38cb-32fda2bd "Malibu RTU-5 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:00.971Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 72
writeLevel: 17
writeStatus: "unbound"
writeVal: 72
zone
---
air
cur
curStatus: "ok"
curVal: 11.2706338125911°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-e4adc1e7 "JB Tower Vav-11 SAT"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:59:03.796Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a8-5ab03e11 "Laguna RTU-3 Cool-2"
kind: "Bool"
mod: 2018-08-04T00:59:01.936Z
navName: "Cool-2"
point
runStarts: 4576
runTime: 169hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 2
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 77.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-2a4faa4a "Malibu RTU-1 UnOccHeat"
kind: "Number"
maxVal: 100
minVal: 55
mod: 2018-08-04T00:59:01.185Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
apparent
cur
curStatus: "ok"
curVal: 0.5256458372732453kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-f4163301 "Laguna ElecMeter KwApparentC"
kind: "Number"
mod: 2018-08-04T00:59:01.081Z
navName: "KwApparentC"
phase: "C"
point
power
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kVA"
---
air
cur
curStatus: "ok"
curVal: 7.677360842361686°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a6a-37756847 "City Center Vav-31 SAT"
kind: "Number"
maxVal: 95
minVal: 3
mod: 2018-08-04T00:59:01.076Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a75-061e4893 "City Center Vav-38 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.473Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 69
writeLevel: 17
writeStatus: "unbound"
writeVal: 69
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38aa-e52d3733 "Laguna RTU-4 OccHeat"
kind: "Number"
mod: 2018-08-04T00:59:04.089Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 11.2706338125911°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0307-5bf9f767 "City Center Vav-02 SAT"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:59:01.894Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 100
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-914e926b "JB Tower Vav-12 Damper"
kind: "Number"
mod: 2018-08-04T00:59:01.493Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 100
writeLevel: 17
writeStatus: "unbound"
writeVal: 100
---
air
cur
curStatus: "ok"
curVal: 15.038182314489395°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-db77e3e2 "Malibu RTU-2 RAT"
kind: "Number"
maxVal: 90
minVal: 15
mod: 2018-08-04T00:59:01.815Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-91043f1b "Malibu RTU-2 Cool-2"
kind: "Bool"
mod: 2018-08-04T00:59:00.412Z
navName: "Cool-2"
point
runStarts: 4493
runTime: 174hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 2
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 33.20875703914291%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-649ecf0e "JB Tower Vav-11 Damper"
kind: "Number"
mod: 2018-08-04T00:59:01.863Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 3.1154129849859444A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-827c15a6 "Laguna ElecMeter CurrentB"
kind: "Number"
mod: 2018-08-04T00:59:03.084Z
navName: "CurrentB"
phase: "B"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "A"
---
air
analytics
cur
curStatus: "ok"
curVal: 52%RH
dis: "San Francisco, CA Humidity"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
humidity
id: @p:demo:r:1eeb15b0-4824fdab "San Francisco, CA Humidity"
kind: "Number"
mod: 2018-08-04T00:59:16.257Z
point
sensor
tz: "Los_Angeles"
unit: "%RH"
weatherPoint
weatherRef: @p:demo:r:1eeaef96-81fdbfca "San Francisco, CA"
weatherSyncId: "humidity"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-27327f69 "City Center Vav-09 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.340Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 31.542043936066133°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0955-f6913d17 "City Center Vav-15 Room Temp"
kind: "Number"
maxVal: 79
minVal: 29
mod: 2018-08-04T00:59:01.032Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 29.025454876326265°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0955-c80275e2 "City Center Vav-13 Room Temp"
kind: "Number"
maxVal: 79
minVal: 29
mod: 2018-08-04T00:59:04.051Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 20.262822918636623°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a75-76668a11 "City Center Vav-36 SAT"
kind: "Number"
maxVal: 70
minVal: 20
mod: 2018-08-04T00:59:04.064Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb11ef-e4bbae96 "JB Tower Vav-06 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.479Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 52.87437390524623inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb38cb-abed447a "Malibu RTU-3 SAP"
kind: "Number"
mod: 2018-08-04T00:59:03.373Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 58°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-1970c9e7 "Malibu RTU-1 OccHeat"
kind: "Number"
maxVal: 100
minVal: 16
mod: 2018-08-04T00:59:03.376Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0307-f77e0d1c "City Center Vav-04 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.187Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-d4e2ebfb "JB Tower Vav-19 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.654Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-5439f681 "Malibu RTU-2 Heat-1"
kind: "Bool"
mod: 2018-08-04T00:59:02.923Z
navName: "Heat-1"
point
runStarts: 4518
runTime: 164hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 1
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 52.87437390524623%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb1258-465cb6fa "JB Tower Vav-14 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:03.218Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
cur
curStatus: "ok"
curVal: 0.050909752652529505V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-ef947942 "Malibu ElecMeter Voltage BC"
kind: "Number"
measuredAt: "BC"
mod: 2018-08-04T00:58:59.930Z
navName: "Voltage BC"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0.5256458372732453%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-d27ab871 "City Center Vav-14 Damper"
kind: "Number"
mod: 2018-08-04T00:59:03.146Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a75-ebbf0dfd "City Center Vav-38 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.049Z
navName: "Occ Mode"
occupied
point
runStarts: 4556
runTime: 166hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 8.484719224239093%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-05e08fe4 "JB Tower Vav-03 Damper"
kind: "Number"
maxVal: 89
minVal: 8
mod: 2018-08-04T00:59:00.602Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
avgRoomTemp
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafcc4-33c5a1cf "City Center AHU-1 VAV Avg Room Temp"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Avg Room Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-4f1db780 "City Center Vav-12 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.491Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 658.8196865923147kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0c8d-e1c2b406 "City Center ElecMeter KwA"
kind: "Number"
mod: 2018-08-04T00:59:00.550Z
navName: "KwA"
phase: "A"
point
power
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kW"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a75-78bc27a3 "City Center Vav-39 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.307Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 52.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-5cbfa33d "City Center Vav-12 UnOccHeat"
kind: "Number"
maxVal: 89
minVal: 16
mod: 2018-08-04T00:59:01.499Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 52.93829913207621°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb097b-3e0811db "City Center Vav-20 Room Temp"
kind: "Number"
maxVal: 79
minVal: 29
mod: 2018-08-04T00:59:02.904Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 61.39832603069338°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-29e9d13d "JB Tower Vav-12 SAT"
kind: "Number"
mod: 2018-08-04T00:59:03.163Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 31.115870875710343cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-d16f6d8d "JB Tower Vav-12 AirFlow"
kind: "Number"
maxVal: 77
minVal: 3
mod: 2018-08-04T00:59:00.428Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 66.08377863134997°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb03fb-7468e324 "City Center Vav-08 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:03.286Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 44.172026486883944°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a2b-efa497bc "City Center Vav-28 Room Temp"
kind: "Number"
maxVal: 83
minVal: 15
mod: 2018-08-04T00:59:03.290Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 77
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-965f4eac "JB Tower Vav-09 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.950Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 77
writeLevel: 17
writeStatus: "unbound"
writeVal: 77
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb097b-76d03019 "City Center Vav-18 Room Setpoint"
kind: "Number"
maxVal: 97
minVal: 15
mod: 2018-08-04T00:59:03.603Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 24
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-f10f2f43 "City Center Vav-23 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:02.908Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 24
writeLevel: 17
writeStatus: "unbound"
writeVal: 24
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a2b-c5f8b828 "City Center Vav-26 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.901Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 28265.910882504195
disMacro: "\$equipRef \$navName"
energy
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-1105c863 "Laguna ElecMeter kWhMonthly"
kind: "Number"
mod: 2020-02-03T18:20:28.760Z
navName: "kWhMonthly"
noDemoMode
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kWh"
writable
writeDef: 832.9306157261227kWh
writeLevel: 14
writeStatus: "unbound"
writeVal: 28265.910882504195
---
analytics
cur
curStatus: "ok"
curVal: F
dis: "Malibu, CA Sunrise/Sunset"
his
hisEnd: 2020-02-03T06:51:00-08:00 Los_Angeles
hisSize: 109
hisStart: 2019-12-11T06:50:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15a7-c765027b "Malibu, CA Sunrise/Sunset"
kind: "Bool"
mod: 2018-08-04T00:59:02.658Z
point
sensor
sunrise
tz: "Los_Angeles"
weatherPoint
weatherRef: @p:demo:r:1eeaefa3-e8b517a0 "Malibu, CA"
weatherSyncId: "sunrise"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 62.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a1b-9c0794e7 "City Center Vav-23 AirFlow Setpoint"
kind: "Number"
maxVal: 97
minVal: 28
mod: 2018-08-04T00:59:03.250Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb03fb-9bcd4393 "City Center Vav-10 Room Setpoint"
kind: "Number"
maxVal: 97
minVal: 15
mod: 2018-08-04T00:58:59.914Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 5.538576915821217%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
filter
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-6c021024 "Malibu RTU-4 Filter"
kind: "Number"
maxVal: 95
minVal: 5
mod: 2018-08-04T00:59:00.916Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "%"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 13.362695627718535%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-1c67e211 "City Center Vav-25 ReHeat Valve"
kind: "Number"
maxVal: 82
minVal: 13
mod: 2018-08-04T00:59:01.651Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 28.59086652519245pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-57a7564f "JB Tower ElecMeter Power Factor A"
kind: "Number"
mod: 2018-08-04T00:59:01.638Z
navName: "Power Factor A"
pf
phase: "A"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "pf"
---
air
cur
curStatus: "ok"
curVal: 12.029527656538466cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-15b009a2 "JB Tower Vav-02 AirFlow"
kind: "Number"
maxVal: 70
minVal: 12
mod: 2018-08-04T00:59:01.684Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 75
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-5cc59793 "City Center Vav-23 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.630Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 75
writeLevel: 17
writeStatus: "unbound"
writeVal: 75
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-cdeb4570 "City Center Vav-02 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:59:03.390Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 23.11848082979044Δ°F
delta
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisRmt"
hot
id: @p:demo:r:1eeb1543-60acb916 "Pearl Tower Boiler HW Temp Delta"
kind: "Number"
maxVal: 89
minVal: 21
mod: 2018-08-04T00:59:03.029Z
navName: "HW Temp Delta"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz: "Los_Angeles"
unit: "Δ°F"
water
---
air
cur
curStatus: "ok"
curVal: 58.577259957557736°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-24bfe51f "JB Tower Vav-05 SAT"
kind: "Number"
mod: 2018-08-04T00:59:01.624Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-89ce42ba "City Center Vav-26 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:59:00.372Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 47.65578042893467inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb38a5-2e6c625a "Laguna RTU-2 SAP"
kind: "Number"
maxVal: 83
minVal: 8
mod: 2018-08-04T00:59:01.661Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "inHg"
---
air
cur
curStatus: "ok"
curVal: 5.4520554200549896%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a2b-9e247031 "City Center Vav-30 Rm Humidity"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:58:59.777Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
analytics
cur
curStatus: "ok"
curVal: 48%RH
dis: "Las Vegas, NV Humidity"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
humidity
id: @p:demo:r:1eeb159a-bcf2bfd4 "Las Vegas, NV Humidity"
kind: "Number"
mod: 2018-08-04T00:59:16.903Z
point
sensor
tz: "Los_Angeles"
unit: "%RH"
weatherPoint
weatherRef: @p:demo:r:1eeaef71-476252a2 "Las Vegas, NV"
weatherSyncId: "humidity"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: 48.30127861132194%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-7524720b "JB Tower AHU-2 CHWV"
kind: "Number"
maxVal: 90
minVal: 10
mod: 2018-08-04T00:59:00.800Z
navName: "CHWV"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
water
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-ac4fcb53 "City Center Vav-24 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:59:00.465Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 83
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb04c4-8f881e90 "City Center AHU-3 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:03.047Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 83
writeLevel: 17
writeStatus: "unbound"
writeVal: 83
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-6617e881 "City Center Vav-22 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.189Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-aeb86d2e "City Center Vav-02 OccHeat"
kind: "Number"
maxVal: 92
minVal: 21
mod: 2018-08-04T00:59:00.446Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 65°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-4a2e6f4b "City Center Vav-24 OccCool"
kind: "Number"
maxVal: 100
minVal: 30
mod: 2018-08-04T00:59:00.283Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 80
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38cb-f5bcd790 "Malibu RTU-4 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:03.440Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 80
writeLevel: 17
writeStatus: "unbound"
writeVal: 80
zone
---
air
cur
curStatus: "ok"
curVal: 20.037624233404635°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38ad-5debecc3 "Laguna RTU-5 SAT"
kind: "Number"
maxVal: 70
minVal: 20
mod: 2018-08-04T00:59:03.479Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0955-1106fe48 "City Center Vav-14 AirFlow Setpoint"
kind: "Number"
maxVal: 100
minVal: 50
mod: 2018-08-04T00:59:01.136Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-51e9f718 "City Center Vav-14 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.367Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 70.00272131352695°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-126c34ff "JB Tower Vav-07 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:02.972Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
cur
curStatus: "ok"
curVal: 3.1154129849859444pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-02f9a416 "Pearl Tower ElecMeter Power Factor A"
kind: "Number"
mod: 2018-08-04T00:59:00.085Z
navName: "Power Factor A"
pf
phase: "A"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 25
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb03fb-d387fab1 "City Center Vav-07 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.280Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 25
writeLevel: 17
writeStatus: "unbound"
writeVal: 25
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 58°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-03e297ed "JB Tower Vav-15 OccHeat"
kind: "Number"
maxVal: 100
minVal: 16
mod: 2018-08-04T00:59:00.771Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1774-49328d2d "Pearl Tower Chiller CTP2"
kind: "Bool"
mod: 2018-08-04T00:59:00.416Z
navName: "CTP2"
point
pump
runStarts: 4486
runTime: 176hr
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 68
disMacro: "\$equipRef \$navName"
effective
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38cb-123e2f58 "Malibu RTU-2 EffectiveSp"
kind: "Number"
mod: 2018-08-04T00:59:00.392Z
navName: "EffectiveSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 68
writeLevel: 17
writeStatus: "unbound"
writeVal: 68
zone
---
air
cur
curStatus: "ok"
curVal: 20.262822918636623°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-e0895da1 "JB Tower Vav-07 SAT"
kind: "Number"
maxVal: 70
minVal: 20
mod: 2018-08-04T00:59:00.297Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 699.6167190036984kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-109145af "JB Tower ElecMeter KwA"
kind: "Number"
mod: 2018-08-04T00:59:00.759Z
navName: "KwA"
phase: "A"
point
power
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kW"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 16.046299320248515%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-c1336a60 "City Center Vav-15 Damper"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:03.475Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
fan
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-30f5eb4f "Malibu RTU-4 Fan"
kind: "Bool"
mod: 2018-08-04T00:59:03.482Z
navName: "Fan"
point
runStarts: 4535
runTime: 169hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 10.343638027135746%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a75-db7526a9 "City Center Vav-39 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:00.079Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 13.626160779525197inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeafb47-6e6722a8 "City Center AHU-1 SAP"
kind: "Number"
maxVal: 83
minVal: 8
mod: 2018-08-04T00:59:02.752Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-f8903891 "City Center Vav-15 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.040Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
avgDeltaAirflow
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-c34b3781 "JB Tower AHU-1 VAV Avg Delta Airflow"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Avg Delta Airflow"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 28.59086652519245V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1089-cf7c031f "City Center ElecMeter Voltage LN Avrg"
kind: "Number"
measuredAt: "LN"
mod: 2018-08-04T00:59:02.807Z
navName: "Voltage LN Avrg"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "V"
volt
voltAverage
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 7.501547706033598%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-b0d53f68 "City Center Vav-12 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:59:00.737Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 16.373208544464°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0955-70b86291 "City Center Vav-13 SAT"
kind: "Number"
maxVal: 87
minVal: 16
mod: 2018-08-04T00:59:00.645Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-ad9677a5 "City Center Vav-39 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:59:02.370Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 0.13$
disMacro: "\$equipRef \$navName"
elecCost
energyCost
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-2f4b752c "Pearl Tower ElecMeter kWhCost"
kind: "Number"
mod: 2018-08-04T00:58:59.606Z
navName: "kWhCost"
noDemoMode
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "\$"
writable
writeDef: 0.13$
writeLevel: 17
writeStatus: "unbound"
writeVal: 0.13$
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
avgRoomTemp
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-b2515217 "JB Tower AHU-1 VAV Avg Room Temp"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Avg Room Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-c4969daf "City Center Vav-11 OccHeat"
kind: "Number"
maxVal: 86
minVal: 14
mod: 2018-08-04T00:59:01.103Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 99
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a1b-b5fb6d69 "City Center Vav-25 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.032Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 99
writeLevel: 17
writeStatus: "unbound"
writeVal: 99
---
cur
curStatus: "ok"
curVal: 10.343638027135746A
current
currentTotal
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0c1a-10fe68e9 "City Center ElecMeter CurrentTotal"
kind: "Number"
mod: 2018-08-04T00:59:01.043Z
navName: "CurrentTotal"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "A"
---
air
cur
curStatus: "ok"
curVal: 37.994420102311274cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-eafb1e4d "JB Tower Vav-01 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:03.156Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 47°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a1b-d4d75748 "City Center Vav-21 Room Setpoint"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:00.521Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 1.494713314640734%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-b1180b20 "City Center Vav-17 Damper"
kind: "Number"
mod: 2018-08-04T00:59:03.653Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-6783c73f "JB Tower AHU-1 VAV Min Damper"
kind: "Number"
minDamper
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Min Damper"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-242b6eda "City Center Vav-20 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.994Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 33.727697902382786°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04c4-ee1c0f1f "City Center AHU-3 SAT"
kind: "Number"
maxVal: 83
minVal: 14
mod: 2018-08-04T00:58:59.610Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 17.65116888204255cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb04d0-29761f36 "City Center AHU-4 SAF"
kind: "Number"
maxVal: 69
minVal: 16
mod: 2018-08-04T00:59:02.982Z
navName: "SAF"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
cur
curStatus: "ok"
curVal: 28.59086652519245pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-277c28cf "Malibu ElecMeter Power Factor C"
kind: "Number"
mod: 2018-08-04T00:59:00.939Z
navName: "Power Factor C"
pf
phase: "C"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a6a-a47c817c "City Center Vav-32 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.280Z
navName: "Occ Mode"
occupied
point
runStarts: 4551
runTime: 173hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 42.90003895129992%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-0a15f60c "City Center Vav-16 Damper"
kind: "Number"
mod: 2018-08-04T00:59:00.932Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 66.0105347853533°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-7d4c4323 "JB Tower Vav-06 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:00.276Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 5.0463278749138°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04ad-1b732b12 "City Center AHU-2 MAT"
kind: "Number"
maxVal: 96
minVal: 5
mixed
mod: 2018-08-04T00:59:00.322Z
navName: "MAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 30cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb097b-c0fb685b "City Center Vav-19 AirFlow Setpoint"
kind: "Number"
maxVal: 60
minVal: 0
mod: 2018-08-04T00:59:00.534Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 46°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-a254a114 "City Center Vav-14 OccHeat"
kind: "Number"
maxVal: 86
minVal: 6
mod: 2018-08-04T00:59:00.919Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 33.20875703914291V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-e12fe03e "Pearl Tower ElecMeter Voltage LL Avrg"
kind: "Number"
measuredAt: "LL"
mod: 2018-08-04T00:59:00.964Z
navName: "Voltage LL Avrg"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "V"
volt
voltAverage
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 47°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a6a-34ddbe31 "City Center Vav-31 Room Setpoint"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:03.596Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 24.30223654641358%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0955-0726d4bf "City Center Vav-11 Rm Humidity"
kind: "Number"
maxVal: 85
minVal: 0
mod: 2018-08-04T00:59:02.531Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 66.08377863134997°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-86577ed4 "JB Tower Vav-15 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:00.893Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 15.86390678282052%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb11ef-21d81777 "JB Tower Vav-08 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:58:59.474Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 48.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-8fa220a0 "City Center Vav-28 UnOccCool"
kind: "Number"
maxVal: 86
minVal: 11
mod: 2018-08-04T00:59:00.908Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 793.9267877568745kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0d36-6017a549 "City Center ElecMeter KwB"
kind: "Number"
mod: 2018-08-04T00:59:00.889Z
navName: "KwB"
phase: "B"
point
power
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kW"
---
cur
curStatus: "ok"
curVal: 47.87659826415242pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-60ba3d5b "JB Tower ElecMeter Pf"
kind: "Number"
mod: 2018-08-04T00:59:00.989Z
navName: "Pf"
pf
point
powerFactorTotal
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "pf"
---
air
cur
curStatus: "ok"
curVal: 0.4787350362855278°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-277da834 "JB Tower Vav-05 Room Temp"
kind: "Number"
maxVal: 80
minVal: 0
mod: 2018-08-04T00:59:00.925Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 71.31921881432358°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-eb69898d "JB Tower Vav-16 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:00.929Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0307-1226f37e "City Center Vav-02 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.509Z
navName: "Occ Mode"
occupied
point
runStarts: 4619
runTime: 164hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 1.6151933933097382V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-a85fc185 "Malibu ElecMeter Voltage BN"
kind: "Number"
measuredAt: "BN"
mod: 2018-08-04T00:59:00.861Z
navName: "Voltage BN"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "V"
volt
---
cur
curStatus: "ok"
curVal: 28.59086652519245V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-5cc06baf "JB Tower ElecMeter Voltage AB"
kind: "Number"
measuredAt: "AB"
mod: 2018-08-04T00:59:02.555Z
navName: "Voltage AB"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 42.796652061386766%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-201c9dfd "JB Tower Vav-05 Damper"
kind: "Number"
maxVal: 80
minVal: 20
mod: 2018-08-04T00:59:03.526Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 0.13$
disMacro: "\$equipRef \$navName"
elecCost
energyCost
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-781ecf5d "Laguna ElecMeter kWhCost"
kind: "Number"
mod: 2018-08-04T00:59:00.922Z
navName: "kWhCost"
noDemoMode
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "\$"
writable
writeDef: 0.13$
writeLevel: 17
writeStatus: "unbound"
writeVal: 0.13$
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 51.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb1258-abb71f5b "JB Tower Vav-13 AirFlow Setpoint"
kind: "Number"
maxVal: 93
minVal: 10
mod: 2018-08-04T00:59:03.101Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 20.626160779525197°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38a5-b3fea9e8 "Laguna RTU-2 RAT"
kind: "Number"
maxVal: 90
minVal: 15
mod: 2018-08-04T00:59:00.835Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
---
analytics
cur
curStatus: "ok"
curVal: F
dis: "Los Angeles, CA Sunrise/Sunset"
his
hisEnd: 2020-02-03T06:49:00-08:00 Los_Angeles
hisSize: 109
hisStart: 2019-12-11T06:48:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15a0-419e19d7 "Los Angeles, CA Sunrise/Sunset"
kind: "Bool"
mod: 2018-08-04T00:59:03.097Z
point
sensor
sunrise
tz: "Los_Angeles"
weatherPoint
weatherRef: @p:demo:r:1eeaef4e-2fce0f72 "Los Angeles, CA"
weatherSyncId: "sunrise"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb097b-3b0fa169 "City Center Vav-18 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.195Z
navName: "Occ Mode"
occupied
point
runStarts: 4575
runTime: 166hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 16.046299320248515%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
filter
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38ad-484a3e80 "Laguna RTU-5 Filter"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:01.271Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "%"
---
air
cur
curStatus: "ok"
curVal: 22.650959577740828%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb03fb-d0bca398 "City Center Vav-07 Rm Humidity"
kind: "Number"
maxVal: 80
minVal: 18
mod: 2018-08-04T00:59:03.517Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 13.851986589345216cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb04ad-a0c88670 "City Center AHU-2 SAF"
kind: "Number"
maxVal: 70
minVal: 13
mod: 2018-08-04T00:58:59.874Z
navName: "SAF"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 47°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a2b-6628ead8 "City Center Vav-30 Room Setpoint"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:03.132Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 77.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-ae9796da "City Center Vav-05 UnOccHeat"
kind: "Number"
maxVal: 100
minVal: 55
mod: 2018-08-04T00:59:00.793Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 52°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1f0562af-63530bf3 "JB Tower Misc"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisCollectInterval: 15min
hisEnd: 2020-02-10T06:15:00-08:00 Los_Angeles
hisSize: 241
hisStart: 2019-06-26T10:45:00-07:00 Los_Angeles
hisStatus: "ok"
id: @p:demo:r:1f0562af-064e5a11 "JB Tower Misc OSAT"
kind: "Number"
mod: 2018-08-04T00:59:00.991Z
navName: "OSAT"
outside
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 14
writeStatus: "unbound"
writeVal: 52°F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb097b-8e2950c8 "City Center Vav-19 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.472Z
navName: "Occ Mode"
occupied
point
runStarts: 4556
runTime: 171hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 19.17606791716318°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb03fb-52993b08 "City Center Vav-10 SAT"
kind: "Number"
maxVal: 83
minVal: 14
mod: 2018-08-04T00:59:00.424Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-04ee19bc "JB Tower Vav-09 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.200Z
navName: "Occ Mode"
occupied
point
runStarts: 4534
runTime: 174hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 52.87437390524623V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0ff9-b92fb8ea "City Center ElecMeter Voltage BN"
kind: "Number"
measuredAt: "BN"
mod: 2018-08-04T00:58:59.353Z
navName: "Voltage BN"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "V"
volt
---
air
cur
curStatus: "ok"
curVal: 9.372315570033749°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04c4-d52d4ef7 "City Center AHU-3 RAT"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:59:01.178Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 42.90003895129992pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0f0c-7fa73a9c "City Center ElecMeter Pf"
kind: "Number"
mod: 2018-08-04T00:59:02.168Z
navName: "Pf"
pf
point
powerFactorTotal
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "pf"
---
cur
curStatus: "ok"
curVal: 52.87437390524623pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-7f4d365a "Laguna ElecMeter Power Factor C"
kind: "Number"
mod: 2018-08-04T00:59:00.497Z
navName: "Power Factor C"
pf
phase: "C"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-9cd4c43d "Malibu RTU-3 Heat-2"
kind: "Bool"
mod: 2018-08-04T00:59:00.623Z
navName: "Heat-2"
point
runStarts: 4535
runTime: 169hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 2
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a6a-7f2c4b1a "City Center Vav-33 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.719Z
navName: "Occ Mode"
occupied
point
runStarts: 4553
runTime: 169hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-54b33cba "Malibu RTU-4 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:59:02.975Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 36.87575927775657°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0225-0f9b8f7d "City Center Vav-01 Room Temp"
kind: "Number"
maxVal: 84
minVal: 8
mod: 2018-08-04T00:59:03.359Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 9.308306648580889%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-df785ff5 "City Center Vav-32 Damper"
kind: "Number"
maxVal: 89
minVal: 8
mod: 2018-08-04T00:58:59.716Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 3.1154129849859444Hz
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
freq
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-0e8842a6 "Laguna ElecMeter Frequency"
kind: "Number"
mod: 2018-08-04T00:59:02.448Z
navName: "Frequency"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "Hz"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb03fb-3e958cae "City Center Vav-10 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.743Z
navName: "Occ Mode"
occupied
point
runStarts: 4541
runTime: 173hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 13.2275469789154%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb1258-293c2e55 "JB Tower Vav-11 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:59:00.444Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 23.447419379537735cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-b7963cc9 "JB Tower Vav-20 AirFlow"
kind: "Number"
maxVal: 88
minVal: 16
mod: 2018-08-04T00:59:00.377Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
cur
curStatus: "ok"
curVal: 5.084087872132265pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-4843bed7 "JB Tower ElecMeter Power Factor C"
kind: "Number"
mod: 2018-08-04T00:59:00.430Z
navName: "Power Factor C"
pf
phase: "C"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 15.367952086091272%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-cde007f1 "City Center Vav-26 Damper"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:00.650Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 58.577259957557736°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a2b-39b5aacf "City Center Vav-28 SAT"
kind: "Number"
mod: 2018-08-04T00:59:00.399Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 48.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-32d02ea7 "City Center Vav-31 UnOccCool"
kind: "Number"
maxVal: 86
minVal: 11
mod: 2018-08-04T00:59:00.325Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 49.088938437737184°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-97dec33b "Malibu RTU-1 ZoneTemp"
kind: "Number"
maxVal: 96
minVal: 6
mod: 2018-08-04T00:59:01.092Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-c2f2eaac "City Center Vav-33 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:00.385Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 52°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-c4c35f5c "JB Tower Vav-12 OccCool"
kind: "Number"
maxVal: 97
minVal: 7
mod: 2018-08-04T00:59:03.404Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 37.15451991511547%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-43b2fe4f "City Center Vav-37 Damper"
kind: "Number"
maxVal: 80
minVal: 20
mod: 2018-08-04T00:59:02.547Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 52.87437390524623V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-e41bc35a "JB Tower ElecMeter Voltage LN Avrg"
kind: "Number"
measuredAt: "LN"
mod: 2018-08-04T00:59:00.838Z
navName: "Voltage LN Avrg"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "V"
volt
voltAverage
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb11ef-933fe6bb "JB Tower Vav-02 AirFlow Setpoint"
kind: "Number"
maxVal: 100
minVal: 50
mod: 2018-08-04T00:58:59.313Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 1.6151933933097382cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-1275aaa5 "JB Tower Vav-07 AirFlow"
kind: "Number"
mod: 2018-08-04T00:58:59.984Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 36.87405387691743°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38a8-fa32dc0f "Laguna RTU-3 ZoneTemp"
kind: "Number"
maxVal: 99
minVal: 12
mod: 2018-08-04T00:58:59.981Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 52.87437390524623%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb03fb-0dbad63a "City Center Vav-09 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:00.693Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 93
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-e8e04324 "City Center Vav-25 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:58:59.807Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 93
writeLevel: 17
writeStatus: "unbound"
writeVal: 93
zone
---
cur
curStatus: "ok"
curVal: 683.5831497297388kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-dc3fdc29 "Malibu ElecMeter KwB"
kind: "Number"
mod: 2018-08-04T00:59:02.572Z
navName: "KwB"
phase: "B"
point
power
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kW"
---
air
cur
curStatus: "ok"
curVal: 42.90003895129992%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
filter
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeaf9d3-760d01cc "City Center AHU-1 Filter"
kind: "Number"
mod: 2018-08-04T00:59:02.070Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
fan
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb04c4-89de7d35 "City Center AHU-3 SF"
kind: "Bool"
mod: 2018-08-04T00:59:02.858Z
navName: "SF"
point
runStarts: 4601
runTime: 162hr
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0955-2e82b847 "City Center Vav-13 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:02.521Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-18f0df0d "City Center Vav-39 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.649Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-a677bcc9 "JB Tower Vav-03 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.660Z
navName: "Occ Mode"
occupied
point
runStarts: 4521
runTime: 176hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 1.494713314640734A
current
currentAverage
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-ac8db3f0 "Malibu ElecMeter CurrentAverage"
kind: "Number"
mod: 2018-08-04T00:59:00.032Z
navName: "CurrentAverage"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "A"
---
cur
curStatus: "ok"
curVal: 0.050909752652529505V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-5cbd4922 "Pearl Tower ElecMeter Voltage BN"
kind: "Number"
measuredAt: "BN"
mod: 2018-08-04T00:59:00.616Z
navName: "Voltage BN"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
air
cur
curStatus: "ok"
curVal: 36.87575927775657°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-5671d99d "JB Tower Vav-10 Room Temp"
kind: "Number"
maxVal: 84
minVal: 8
mod: 2018-08-04T00:58:59.780Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-de60bfbe "JB Tower Vav-09 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.803Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-06202d9e "JB Tower Vav-13 OccHeat"
kind: "Number"
mod: 2018-08-04T00:59:02.505Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-16003bee "City Center Vav-34 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.044Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a5-cd49d892 "Laguna RTU-2 Cool-1"
kind: "Bool"
mod: 2018-08-04T00:58:59.894Z
navName: "Cool-1"
point
runStarts: 4496
runTime: 166hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 1
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 57.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-0b4a105d "City Center Vav-08 OccCool"
kind: "Number"
maxVal: 90
minVal: 25
mod: 2018-08-04T00:59:02.655Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 0.5984187953569062kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0e7f-df87c624 "City Center ElecMeter KwReactiveB"
kind: "Number"
mod: 2018-08-04T00:58:59.953Z
navName: "KwReactiveB"
phase: "B"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kVAR"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 45
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38aa-1af97e69 "Laguna RTU-4 OAD"
kind: "Number"
maxVal: 88
minVal: 10
mod: 2018-08-04T00:58:59.749Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 45
writeLevel: 17
writeStatus: "unbound"
writeVal: 45
---
cur
curStatus: "ok"
curVal: 0.050909752652529505Hz
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
freq
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-c702fdd2 "Pearl Tower ElecMeter Frequency"
kind: "Number"
mod: 2018-08-04T00:59:02.472Z
navName: "Frequency"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "Hz"
---
apparent
cur
curStatus: "ok"
curVal: 0.050909752652529505kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-64b31f72 "Pearl Tower ElecMeter KwApparentA"
kind: "Number"
mod: 2018-08-04T00:59:02.480Z
navName: "KwApparentA"
phase: "A"
point
power
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kVA"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-09c4066a "City Center Vav-24 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:58:59.501Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enable
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb141c-88c9e4f4 "Pearl Tower Boiler Boiler Enable"
kind: "Bool"
mod: 2018-08-04T00:59:00.935Z
navName: "Boiler Enable"
point
runStarts: 4549
runTime: 170hr
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
cur
curStatus: "ok"
curVal: 895.074836121991kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-cf58457f "Laguna ElecMeter KwB"
kind: "Number"
mod: 2018-08-04T00:59:00.913Z
navName: "KwB"
phase: "B"
point
power
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kW"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-fbf359cb "City Center Vav-16 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:59:00.855Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 17.65429214008045cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-f2a6bed9 "JB Tower Vav-10 AirFlow"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:00.505Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38ad-01125b6a "Laguna RTU-5 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.851Z
navName: "Occ Mode"
occupied
point
runStarts: 4613
runTime: 164hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-fc006427 "JB Tower Vav-18 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:02.616Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 20.251083394223517%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-dade00d8 "City Center Vav-04 Damper"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:58:59.770Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 12.866933722491629cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a6a-23a22da0 "City Center Vav-35 AirFlow"
kind: "Number"
maxVal: 70
minVal: 12
mod: 2018-08-04T00:59:00.858Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a1b-3727dc3f "City Center Vav-24 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.877Z
navName: "Occ Mode"
occupied
point
runStarts: 4562
runTime: 172hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a8-5a38a9fd "Laguna RTU-3 Heat-1"
kind: "Bool"
mod: 2018-08-04T00:59:02.794Z
navName: "Heat-1"
point
runStarts: 4544
runTime: 170hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 1
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 39.75203427714393%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-ae8cfd1c "City Center Vav-11 Damper"
kind: "Number"
maxVal: 90
minVal: 2
mod: 2018-08-04T00:59:02.568Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 37.994420102311274%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-cc1db39d "City Center Vav-12 Damper"
kind: "Number"
mod: 2018-08-04T00:58:59.741Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
alarmPoint
cur
curStatus: "ok"
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb13f6-1c5a8152 "Pearl Tower Boiler Boiler Alarm"
kind: "Bool"
mod: 2018-08-04T00:59:02.602Z
navName: "Boiler Alarm"
point
runStarts: 4580
runTime: 162hr
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 13.035127729330242%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-1a74f2d2 "City Center Vav-15 ReHeat Valve"
kind: "Number"
maxVal: 82
minVal: 13
mod: 2018-08-04T00:58:59.144Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38cb-adc79303 "Malibu RTU-2 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:02.883Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 75
writeLevel: 17
writeStatus: "unbound"
writeVal: 75
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-4a88e30d "City Center Vav-30 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:59:00.035Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 11.2706338125911°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-75120af7 "JB Tower Vav-17 SAT"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:58:59.564Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 99
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04d0-b855d2a7 "City Center AHU-4 RAD"
kind: "Number"
mod: 2018-08-04T00:59:00.205Z
navName: "RAD"
point
precision: 0
return
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 99
writeLevel: 17
writeStatus: "unbound"
writeVal: 99
---
apparent
cur
curStatus: "ok"
curVal: 0.050909752652529505kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-91ae21e2 "Pearl Tower ElecMeter KwApparentB"
kind: "Number"
mod: 2018-08-04T00:58:59.408Z
navName: "KwApparentB"
phase: "B"
point
power
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kVA"
---
cur
curStatus: "ok"
curVal: 668.4034743855195kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-8723e271 "JB Tower ElecMeter KwB"
kind: "Number"
mod: 2018-08-04T00:59:00.067Z
navName: "KwB"
phase: "B"
point
power
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kW"
---
cur
curStatus: "ok"
curVal: 3.1154129849859444V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-952044a6 "Laguna ElecMeter Voltage BC"
kind: "Number"
measuredAt: "BC"
mod: 2018-08-04T00:58:59.649Z
navName: "Voltage BC"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "V"
volt
---
air
analytics
cur
curStatus: "ok"
curVal: 60°F
dis: "Los Angeles, CA Temp"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15a0-1bfa6a11 "Los Angeles, CA Temp"
kind: "Number"
mod: 2018-08-04T00:59:00.779Z
point
sensor
temp
tz: "Los_Angeles"
unit: "°F"
weatherPoint
weatherRef: @p:demo:r:1eeaef4e-2fce0f72 "Los Angeles, CA"
weatherSyncId: "temp"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeafe66-f45f0e5c "City Center AHU-1 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:02.845Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 31.261079082702885cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a75-f13c115e "City Center Vav-38 AirFlow"
kind: "Number"
maxVal: 70
minVal: 12
mod: 2018-08-04T00:58:59.946Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 50.95457425556744°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a75-b91ae60a "City Center Vav-37 Room Temp"
kind: "Number"
maxVal: 83
minVal: 15
mod: 2018-08-04T00:58:59.550Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 43.35598247366412cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-f966eead "JB Tower Vav-15 AirFlow"
kind: "Number"
maxVal: 88
minVal: 16
mod: 2018-08-04T00:59:02.706Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 8.601361981309566%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-9e845ed8 "City Center Vav-03 Damper"
kind: "Number"
maxVal: 90
minVal: 2
mod: 2018-08-04T00:59:02.081Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 43.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a2b-1b2c4a85 "City Center Vav-28 Room Setpoint"
kind: "Number"
maxVal: 86
minVal: 1
mod: 2018-08-04T00:59:02.838Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 52°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-215ee23e "City Center Vav-29 OccCool"
kind: "Number"
maxVal: 97
minVal: 7
mod: 2018-08-04T00:59:01.925Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 20.251083394223517%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-23e077c8 "City Center Vav-21 Damper"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:02.387Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-82c5f248 "Malibu RTU-1 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.788Z
navName: "Occ Mode"
occupied
point
runStarts: 4630
runTime: 168hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-6ec45bc7 "City Center Vav-19 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.620Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-afc8b83c "City Center Vav-24 OccHeat"
kind: "Number"
mod: 2018-08-04T00:59:00.560Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 50
writeLevel: 17
writeStatus: "unbound"
writeVal: 50
zone
---
air
cur
curStatus: "ok"
curVal: 59.96262711174287°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-0cfbaa7e "Malibu RTU-5 RAT"
kind: "Number"
mod: 2018-08-04T00:59:03.125Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 0.07524846680927055cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0955-d9717eb3 "City Center Vav-11 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:02.761Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 62.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb1258-fe4a2cdf "JB Tower Vav-18 AirFlow Setpoint"
kind: "Number"
maxVal: 97
minVal: 28
mod: 2018-08-04T00:58:59.108Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb01fe-380485ec "City Center Vav-01 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:59.686Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-14d1c54e "JB Tower Vav-06 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.191Z
navName: "Occ Mode"
occupied
point
runStarts: 4515
runTime: 177hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0050-0c624660 "City Center Vav-01 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.724Z
navName: "Occ Mode"
occupied
point
runStarts: 4553
runTime: 174hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 3.1154129849859444pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-21eabdd6 "JB Tower ElecMeter Power Factor B"
kind: "Number"
mod: 2018-08-04T00:58:59.714Z
navName: "Power Factor B"
pf
phase: "B"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-777a2edc "JB Tower Vav-20 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.341Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 37.994420102311274%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a6a-f4e04efd "City Center Vav-32 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:02.763Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38ad-2ff9a5fa "Laguna RTU-5 Heat-2"
kind: "Bool"
mod: 2018-08-04T00:59:01.846Z
navName: "Heat-2"
point
runStarts: 4563
runTime: 168hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 2
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 7.4047472947004%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-1f3089a1 "City Center Vav-03 ReHeat Valve"
kind: "Number"
maxVal: 84
minVal: 7
mod: 2018-08-04T00:58:59.709Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 5.473081253545921%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-56397ef1 "Malibu RTU-5 OAD"
kind: "Number"
maxVal: 95
minVal: 5
mod: 2018-08-04T00:58:59.318Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-16029f6e "Malibu RTU-1 Cool-1"
kind: "Bool"
mod: 2018-08-04T00:59:00.687Z
navName: "Cool-1"
point
runStarts: 4530
runTime: 170hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 1
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 50.78211182125266%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0955-173b70ea "City Center Vav-13 Rm Humidity"
kind: "Number"
maxVal: 80
minVal: 18
mod: 2018-08-04T00:59:02.428Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-bb353215 "City Center Vav-03 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:02.155Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 3.1154129849859444%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a2b-60a11716 "City Center Vav-27 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:02.693Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 0
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a8-677fa0a0 "Laguna RTU-3 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:58:59.698Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 0
writeLevel: 17
writeStatus: "unbound"
writeVal: 0
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
effective
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38a8-fca5a109 "Laguna RTU-3 EffectiveSp"
kind: "Number"
mod: 2018-08-04T00:59:00.683Z
navName: "EffectiveSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-dc4aec45 "JB Tower Vav-11 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.178Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
analytics
cur
curStatus: "ok"
curVal: F
dis: "San Francisco, CA Sunrise/Sunset"
his
hisEnd: 2020-02-03T07:12:00-08:00 Los_Angeles
hisSize: 109
hisStart: 2019-12-11T07:15:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15b0-3a159fc4 "San Francisco, CA Sunrise/Sunset"
kind: "Bool"
mod: 2018-08-04T00:58:59.618Z
point
sensor
sunrise
tz: "Los_Angeles"
weatherPoint
weatherRef: @p:demo:r:1eeaef96-81fdbfca "San Francisco, CA"
weatherSyncId: "sunrise"
---
air
cur
curStatus: "ok"
curVal: 6.762225025377873cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a1b-b7bdc717 "City Center Vav-24 AirFlow"
kind: "Number"
maxVal: 77
minVal: 3
mod: 2018-08-04T00:59:02.417Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-26bdd511 "City Center Vav-04 UnOccHeat"
kind: "Number"
maxVal: 99
minVal: 40
mod: 2018-08-04T00:58:59.642Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 43.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a1b-5813c8e8 "City Center Vav-23 Room Setpoint"
kind: "Number"
maxVal: 86
minVal: 1
mod: 2018-08-04T00:59:02.424Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 33.20875703914291%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeafa0a-f1a161ae "City Center AHU-1 MAD"
kind: "Number"
mixed
mod: 2018-08-04T00:59:00.202Z
navName: "MAD"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 13.792092323065384cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-68549d19 "JB Tower Vav-11 AirFlow"
kind: "Number"
maxVal: 90
minVal: 5
mod: 2018-08-04T00:59:02.879Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
analytics
cur
curStatus: "ok"
curVal: "clear"
dis: "San Francisco, CA Cond"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15b0-60da59ed "San Francisco, CA Cond"
kind: "Str"
mod: 2018-08-04T00:59:04.429Z
point
sensor
tz: "Los_Angeles"
weatherCond
weatherPoint
weatherRef: @p:demo:r:1eeaef96-81fdbfca "San Francisco, CA"
weatherSyncId: "condition"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-a662d046 "JB Tower Vav-17 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:58:59.602Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
fan
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-448d3f24 "Malibu RTU-5 Fan"
kind: "Bool"
mod: 2018-08-04T00:59:02.406Z
navName: "Fan"
point
runStarts: 4559
runTime: 176hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 74
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a2b-61790b7d "City Center Vav-27 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:02.576Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 74
writeLevel: 17
writeStatus: "unbound"
writeVal: 74
zone
---
air
analytics
cur
curStatus: "ok"
curVal: 47°F
dis: "Las Vegas, NV Temp"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
id: @p:demo:r:1eeb159a-31ca77d9 "Las Vegas, NV Temp"
kind: "Number"
mod: 2018-08-04T00:59:02.353Z
point
sensor
temp
tz: "Los_Angeles"
unit: "°F"
weatherPoint
weatherRef: @p:demo:r:1eeaef71-476252a2 "Las Vegas, NV"
weatherSyncId: "temp"
---
air
cur
curStatus: "ok"
curVal: 57.885025318344944cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a6a-2f7df4ac "City Center Vav-33 AirFlow"
kind: "Number"
maxVal: 95
minVal: 30
mod: 2018-08-04T00:58:59.860Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 40.216149870594776°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a6a-9cfeb9dd "City Center Vav-32 SAT"
kind: "Number"
maxVal: 83
minVal: 14
mod: 2018-08-04T00:59:02.355Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0.5256458372732453%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-c8a7c731 "City Center Vav-31 Damper"
kind: "Number"
mod: 2018-08-04T00:59:02.831Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 28.59086652519245pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-93a8215f "Laguna ElecMeter Power Factor A"
kind: "Number"
mod: 2018-08-04T00:59:02.848Z
navName: "Power Factor A"
pf
phase: "A"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: 3.1154129849859444%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeaf884-82cd6356 "City Center AHU-1 CHWV"
kind: "Number"
mod: 2020-01-16T17:53:54.838Z
navName: "CHWV"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
water
writable
writeLevel: 17
writeStatus: "unbound"
---
