actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0955-5b666c12 "City Center Vav-15 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.300Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 34.89535591288004°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb03fb-8033212e "City Center Vav-07 SAT"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:59:00.311Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0307-956b711c "City Center Vav-02 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:02.348Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 24.41305557682416%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0307-966e8079 "City Center Vav-03 Rm Humidity"
kind: "Number"
maxVal: 80
minVal: 18
mod: 2018-08-04T00:59:00.108Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
cur
curStatus: "ok"
curVal: 746.1761477441778kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-7af09992 "Malibu ElecMeter KwC"
kind: "Number"
mod: 2018-08-04T00:59:02.778Z
navName: "KwC"
phase: "C"
point
power
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kW"
---
air
cur
curStatus: "ok"
curVal: 28.58270258461162cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a2b-bda707cf "City Center Vav-29 AirFlow"
kind: "Number"
maxVal: 70
minVal: 12
mod: 2018-08-04T00:59:02.956Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
cur
curStatus: "ok"
curVal: 1.6151933933097382kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-e11f3125 "Pearl Tower ElecMeter KwReactiveA"
kind: "Number"
mod: 2018-08-04T00:59:02.335Z
navName: "KwReactiveA"
phase: "A"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kVAR"
---
cur
curStatus: "ok"
curVal: 45.58134192784815°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisRmt"
hot
id: @p:demo:r:1eeb15e4-4e0ec43f "Pearl Tower Boiler HWR-T"
kind: "Number"
maxVal: 82
minVal: 31
mod: 2018-08-04T00:58:59.569Z
navName: "HWR-T"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz: "Los_Angeles"
unit: "°F"
water
---
air
cur
curStatus: "ok"
curVal: 3.483594170291383°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-b76eeab1 "JB Tower Vav-16 SAT"
kind: "Number"
maxVal: 95
minVal: 3
mod: 2018-08-04T00:59:00.270Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-c9467667 "JB Tower AHU-1 VAV Max Damper"
kind: "Number"
maxDamper
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Max Damper"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 10.06396119678788%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-b126f843 "JB Tower AHU-2 MAD"
kind: "Number"
maxVal: 95
minVal: 10
mixed
mod: 2018-08-04T00:58:59.511Z
navName: "MAD"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
analytics
cur
curStatus: "ok"
curVal: "cloudy"
dis: "Los Angeles, CA Cond"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15a0-400a027c "Los Angeles, CA Cond"
kind: "Str"
mod: 2018-08-04T00:59:04.431Z
point
sensor
tz: "Los_Angeles"
weatherCond
weatherPoint
weatherRef: @p:demo:r:1eeaef4e-2fce0f72 "Los Angeles, CA"
weatherSyncId: "condition"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0282-9f031f3c "City Center Vav-01 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:58:59.871Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 44.38621468075584°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a1b-ad207a6b "City Center Vav-21 Room Temp"
kind: "Number"
maxVal: 84
minVal: 8
mod: 2018-08-04T00:59:02.842Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-939011fd "Malibu RTU-1 Heat-2"
kind: "Bool"
mod: 2018-08-04T00:59:00.223Z
navName: "Heat-2"
point
runStarts: 4522
runTime: 175hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 2
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-67d82d3a "Malibu RTU-2 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.853Z
navName: "Occ Mode"
occupied
point
runStarts: 4546
runTime: 174hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: F
---
apparent
cur
curStatus: "ok"
curVal: 28.59086652519245kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-129442cf "Pearl Tower ElecMeter KwApparentC"
kind: "Number"
mod: 2018-08-04T00:59:00.247Z
navName: "KwApparentC"
phase: "C"
point
power
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kVA"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 15
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-4a0be551 "JB Tower AHU-1 MAD"
kind: "Number"
mixed
mod: 2018-08-04T00:59:00.259Z
navName: "MAD"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 15
writeLevel: 17
writeStatus: "unbound"
writeVal: 15
---
curStatus: "ok"
curVal: F
dis: "Sport Weekend"
id: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
kind: "Bool"
mod: 2018-08-04T00:59:02.317Z
nextTime: 2020-02-15T08:00:00Z London
nextVal: T
point
schedule: "ver: \"2.0\"\ndis,weekly,weekdays,start,end,val,defaultEvent\n\"SUN 08:00 am \u0014 04:00 pm\",M,\"sun\",08:00:00,16:00:00,T,\n\"SAT 08:00 am — 04:00 pm\",M,\"sat\",08:00:00,16:00:00,T,\n,,\"sun,mon,tue,wed,thu,fri,sat\",00:00:00,00:00:00,F,M\n"
sp
---
cur
curStatus: "ok"
curVal: 0.5984187953569062V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-e5b0a574 "JB Tower ElecMeter Voltage AN"
kind: "Number"
measuredAt: "AN"
mod: 2018-08-04T00:59:02.894Z
navName: "Voltage AN"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 5.084087872132265%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-e62962c7 "City Center Vav-21 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:58:58.886Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 29.303597203177052°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-56e3e7af "JB Tower AHU-2 SAT"
kind: "Number"
maxVal: 95
minVal: 3
mod: 2018-08-04T00:59:00.543Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 79
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb04ad-5fedcd4e "City Center AHU-2 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:58:59.818Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 79
writeLevel: 17
writeStatus: "unbound"
writeVal: 79
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 62.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb097b-2739276f "City Center Vav-17 AirFlow Setpoint"
kind: "Number"
maxVal: 97
minVal: 28
mod: 2018-08-04T00:59:02.801Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 50.02257454004278°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a75-31792e33 "City Center Vav-38 SAT"
kind: "Number"
mod: 2018-08-04T00:59:02.324Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-745abc6d "JB Tower Vav-12 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:59.833Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
air
cur
curStatus: "ok"
curVal: 52.93829913207621°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-f912815b "JB Tower Vav-17 Room Temp"
kind: "Number"
maxVal: 79
minVal: 29
mod: 2018-08-04T00:59:00.483Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 7.501547706033598cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0955-26403f98 "City Center Vav-14 AirFlow"
kind: "Number"
mod: 2018-08-04T00:58:58.881Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38ad-9a884a67 "Laguna RTU-5 Cool-2"
kind: "Bool"
mod: 2018-08-04T00:59:02.897Z
navName: "Cool-2"
point
runStarts: 4525
runTime: 172hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 2
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
fan
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeafb68-1c1d314f "City Center AHU-1 SF"
kind: "Bool"
mod: 2018-08-04T00:59:02.455Z
navName: "SF"
point
runStarts: 4541
runTime: 168hr
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 43.93829913207621°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a2b-bea05e5b "City Center Vav-30 SAT"
kind: "Number"
maxVal: 70
minVal: 20
mod: 2018-08-04T00:58:59.676Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 58°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-0fac2a54 "City Center Vav-25 OccHeat"
kind: "Number"
maxVal: 100
minVal: 16
mod: 2018-08-04T00:58:59.133Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-eda6b624 "City Center Vav-13 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:58:59.538Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 77
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38a5-7866f9e1 "Laguna RTU-2 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:58:59.173Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 77
writeLevel: 17
writeStatus: "unbound"
writeVal: 77
zone
---
air
cur
curStatus: "ok"
curVal: 3.1154129849859444%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb097b-c1c97aa6 "City Center Vav-17 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:02.717Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 70.00272131352695°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a2b-f04f32ef "City Center Vav-26 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:02.361Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 51.52522636163968°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeafb4d-a0093a97 "City Center AHU-1 SAT"
kind: "Number"
mod: 2018-08-04T00:58:59.558Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 4.106087852834143cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a6a-af189ec0 "City Center Vav-32 AirFlow"
kind: "Number"
maxVal: 77
minVal: 3
mod: 2018-08-04T00:59:01.919Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
cur
curStatus: "ok"
curVal: 52.87437390524623pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-7bb4323a "Malibu ElecMeter Power Factor B"
kind: "Number"
mod: 2018-08-04T00:59:00.118Z
navName: "Power Factor B"
pf
phase: "B"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a6a-36f3223d "City Center Vav-34 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.552Z
navName: "Occ Mode"
occupied
point
runStarts: 4602
runTime: 167hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-047ba0b8 "Malibu RTU-5 Cool-1"
kind: "Bool"
mod: 2018-08-04T00:59:00.134Z
navName: "Cool-1"
point
runStarts: 4609
runTime: 169hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 1
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 51.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb03fb-73e12560 "City Center Vav-10 AirFlow Setpoint"
kind: "Number"
maxVal: 93
minVal: 10
mod: 2018-08-04T00:59:00.487Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 58°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-f4b4c5f7 "City Center Vav-32 OccHeat"
kind: "Number"
maxVal: 100
minVal: 16
mod: 2018-08-04T00:58:59.960Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 65°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-8ca194e1 "City Center Vav-33 OccCool"
kind: "Number"
maxVal: 100
minVal: 30
mod: 2018-08-04T00:59:01.723Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 57°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1f0562c9-58a120da "Malibu Misc"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisCollectInterval: 15min
hisEnd: 2020-02-10T06:15:00-08:00 Los_Angeles
hisSize: 241
hisStart: 2019-06-26T10:45:00-07:00 Los_Angeles
hisStatus: "ok"
id: @p:demo:r:1f0562c9-27891cec "Malibu Misc OSAT"
kind: "Number"
mod: 2018-08-04T00:59:00.264Z
navName: "OSAT"
outside
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 14
writeStatus: "unbound"
writeVal: 57°F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-a6458138 "JB Tower Vav-08 OccCool"
kind: "Number"
mod: 2018-08-04T00:58:59.755Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-12ed4d92 "Malibu RTU-2 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.395Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a1b-c1b5a92f "City Center Vav-24 Room Setpoint"
kind: "Number"
maxVal: 97
minVal: 15
mod: 2018-08-04T00:59:02.499Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 5.084087872132265%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb097b-985babd7 "City Center Vav-20 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:58:59.943Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-2c1baa34 "City Center Vav-32 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:58:59.694Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 711.2340227317768kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0ea2-934cb6b3 "City Center ElecMeter KwTotal"
kind: "Number"
mod: 2018-08-04T00:58:59.678Z
navName: "KwTotal"
point
power
powerTotal
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kW"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 48.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-911c9c60 "City Center Vav-03 UnOccCool"
kind: "Number"
maxVal: 86
minVal: 11
mod: 2018-08-04T00:59:02.511Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-9852fe75 "JB Tower Vav-17 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.531Z
navName: "Occ Mode"
occupied
point
runStarts: 4544
runTime: 166hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 15.035636826856766%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
filter
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a8-d0f1fdc2 "Laguna RTU-3 Filter"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:01.896Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "%"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 52°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-e70128ea "City Center Vav-16 OccCool"
kind: "Number"
maxVal: 97
minVal: 7
mod: 2018-08-04T00:59:02.738Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 46°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-244f88b3 "JB Tower Vav-12 OccHeat"
kind: "Number"
maxVal: 86
minVal: 6
mod: 2018-08-04T00:59:02.726Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 28.59086652519245%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-c06df1af "Malibu RTU-2 OAD"
kind: "Number"
mod: 2018-08-04T00:59:00.274Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 3.1154129849859444pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-7cac1636 "Pearl Tower ElecMeter Power Factor B"
kind: "Number"
mod: 2018-08-04T00:59:02.394Z
navName: "Power Factor B"
pf
phase: "B"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-4c614a75 "JB Tower Vav-13 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:02.755Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 30.05041647276221%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-75b456d3 "Malibu RTU-3 OAD"
kind: "Number"
maxVal: 97
minVal: 30
mod: 2018-08-04T00:59:00.008Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-5dd4c5f3 "Malibu RTU-2 Heat-2"
kind: "Bool"
mod: 2018-08-04T00:59:02.709Z
navName: "Heat-2"
point
runStarts: 4551
runTime: 171hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 2
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-6ac65879 "City Center Vav-34 OccHeat"
kind: "Number"
mod: 2018-08-04T00:58:59.273Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 30.557706492492972°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-dd1df016 "JB Tower Vav-04 Room Temp"
kind: "Number"
maxVal: 79
minVal: 29
mod: 2018-08-04T00:58:59.466Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 50
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-b13742b3 "City Center Vav-22 Damper"
kind: "Number"
mod: 2018-08-04T00:58:59.967Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 50
writeLevel: 17
writeStatus: "unbound"
writeVal: 50
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 15.149634959640302%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-f7b66716 "City Center Vav-11 ReHeat Valve"
kind: "Number"
maxVal: 82
minVal: 13
mod: 2018-08-04T00:59:00.016Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 30.557706492492972°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a75-8c350026 "City Center Vav-40 Room Temp"
kind: "Number"
maxVal: 79
minVal: 29
mod: 2018-08-04T00:58:59.152Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0955-08d176c0 "City Center Vav-13 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.497Z
navName: "Occ Mode"
occupied
point
runStarts: 4557
runTime: 165hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 7.501547706033598%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0173-0c371888 "City Center Vav-01 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:58:59.379Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 5.063961196787879cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0307-cbedbbe3 "City Center Vav-04 AirFlow"
kind: "Number"
maxVal: 90
minVal: 5
mod: 2018-08-04T00:58:59.386Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0955-39576113 "City Center Vav-14 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.562Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-73e3357b "Malibu RTU-1 Heat-1"
kind: "Bool"
mod: 2018-08-04T00:59:04.037Z
navName: "Heat-1"
point
runStarts: 4541
runTime: 176hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 1
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-8a20fd5d "City Center Vav-14 UnOccHeat"
kind: "Number"
maxVal: 99
minVal: 40
mod: 2018-08-04T00:59:04.062Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
fan
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-90cb447a "Malibu RTU-2 Fan"
kind: "Bool"
mod: 2018-08-04T00:59:04.186Z
navName: "Fan"
point
runStarts: 4488
runTime: 177hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 57.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-09ff7029 "City Center Vav-19 OccCool"
kind: "Number"
maxVal: 90
minVal: 25
mod: 2018-08-04T00:58:59.141Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 30cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a6a-c85d84bc "City Center Vav-35 AirFlow Setpoint"
kind: "Number"
maxVal: 60
minVal: 0
mod: 2018-08-04T00:58:59.882Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38a8-07f84d13 "Laguna RTU-3 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:58:59.075Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 46°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-9950dc2c "Malibu RTU-2 OccHeat"
kind: "Number"
maxVal: 86
minVal: 6
mod: 2018-08-04T00:59:00.257Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 0.13$
disMacro: "\$equipRef \$navName"
elecCost
energyCost
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-b949d3fd "Malibu ElecMeter kWhCost"
kind: "Number"
mod: 2018-08-04T00:58:59.222Z
navName: "kWhCost"
noDemoMode
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "\$"
writable
writeDef: 0.13$
writeLevel: 17
writeStatus: "unbound"
writeVal: 0.13$
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-6d537d2e "Malibu RTU-5 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:59:01.671Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 8.425773128191324%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-0bb9c6e1 "City Center Vav-08 Damper"
kind: "Number"
maxVal: 89
minVal: 8
mod: 2018-08-04T00:58:59.101Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 43.32603661422192%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a5-4c960aac "Laguna RTU-2 OAD"
kind: "Number"
maxVal: 97
minVal: 3
mod: 2018-08-04T00:59:01.330Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 48.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-fd83e5cd "City Center Vav-37 UnOccCool"
kind: "Number"
maxVal: 86
minVal: 11
mod: 2018-08-04T00:58:59.907Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-ffdaba66 "JB Tower Vav-03 OccHeat"
kind: "Number"
mod: 2018-08-04T00:58:59.900Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 7.501547706033598A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-64954278 "Pearl Tower ElecMeter CurrentA"
kind: "Number"
mod: 2018-08-04T00:59:01.376Z
navName: "CurrentA"
phase: "A"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 52.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-14d4f482 "City Center Vav-21 UnOccHeat"
kind: "Number"
maxVal: 89
minVal: 16
mod: 2018-08-04T00:59:00.251Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb030e-50cf5500 "City Center Vav-06 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.373Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
chilled
cur
curStatus: "ok"
curVal: 50.01781841342839°F
disMacro: "\$equipRef \$navName"
entering
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1853-74ed46d2 "Pearl Tower Chiller CWR-T"
kind: "Number"
maxVal: 85
minVal: 50
mod: 2018-08-04T00:59:03.989Z
navName: "CWR-T"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz: "Los_Angeles"
unit: "°F"
water
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-2268f8fe "JB Tower AHU-1 VAV Max Room Temp"
kind: "Number"
maxRoomTemp
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Max Room Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 90
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-56b3c494 "JB Tower Vav-17 Damper"
kind: "Number"
mod: 2018-08-04T00:58:59.180Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 90
writeLevel: 17
writeStatus: "unbound"
writeVal: 90
---
air
cur
curStatus: "ok"
curVal: 38.915312885941475°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a75-dc188a8d "City Center Vav-40 SAT"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:58:59.187Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-c9803c0b "Malibu RTU-5 Heat-1"
kind: "Bool"
mod: 2018-08-04T00:59:00.209Z
navName: "Heat-1"
point
runStarts: 4525
runTime: 177hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 1
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a2b-3887343c "City Center Vav-30 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.115Z
navName: "Occ Mode"
occupied
point
runStarts: 4593
runTime: 169hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 65°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb030e-d694b38b "City Center Vav-06 OccCool"
kind: "Number"
maxVal: 100
minVal: 30
mod: 2018-08-04T00:58:59.505Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 24.157241228642413cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-0a4622df "JB Tower Vav-14 AirFlow"
kind: "Number"
maxVal: 77
minVal: 3
mod: 2018-08-04T00:58:59.236Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
cur
curStatus: "ok"
curVal: 0.5256458372732453V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-2fb30ab1 "JB Tower ElecMeter Voltage BC"
kind: "Number"
measuredAt: "BC"
mod: 2018-08-04T00:59:00.253Z
navName: "Voltage BC"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 3.315347716883842%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-44c047a0 "City Center Vav-20 Damper"
kind: "Number"
maxVal: 90
minVal: 2
mod: 2018-08-04T00:58:59.195Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 1.494713314640734%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb1258-c495d470 "JB Tower Vav-20 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:03.939Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 14.478735036285528%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-78967864 "JB Tower Vav-14 ReHeat Valve"
kind: "Number"
maxVal: 94
minVal: 14
mod: 2018-08-04T00:58:58.962Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-5db1b8d6 "Malibu RTU-2 UnOccHeat"
kind: "Number"
maxVal: 99
minVal: 40
mod: 2018-08-04T00:58:59.148Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 31.223706194445757%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0007-121ebcfe "City Center Vav-01 Damper"
kind: "Number"
maxVal: 90
minVal: 2
mod: 2018-08-04T00:59:00.023Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 50.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-8b7c634d "City Center Vav-22 OccCool"
kind: "Number"
maxVal: 92
minVal: 9
mod: 2018-08-04T00:58:59.290Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 35
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-aeb7774a "City Center Vav-13 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:58:59.159Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeDef: 35
writeLevel: 17
writeStatus: "unbound"
writeVal: 35
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 52°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-6b81a551 "Malibu RTU-2 OccCool"
kind: "Number"
maxVal: 97
minVal: 7
mod: 2018-08-04T00:58:59.459Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 17.180789089490162%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb030e-dc0a3716 "City Center Vav-06 Damper"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:58:59.169Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 58°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-c5ac5c92 "Malibu RTU-3 OccHeat"
kind: "Number"
maxVal: 100
minVal: 16
mod: 2018-08-04T00:59:04.280Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a75-e0bd2a0c "City Center Vav-37 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:59.963Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 0.07524846680927055A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-3fcb1613 "Malibu ElecMeter CurrentB"
kind: "Number"
mod: 2018-08-04T00:58:58.907Z
navName: "CurrentB"
phase: "B"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb11ef-933a10f0 "JB Tower Vav-09 AirFlow Setpoint"
kind: "Number"
maxVal: 100
minVal: 50
mod: 2018-08-04T00:59:00.139Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-039e268a "JB Tower AHU-1 VAV Min Room Temp"
kind: "Number"
minRoomTemp
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Min Room Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-89c526d7 "JB Tower AHU-1 Total Vavs"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "Total Vavs"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
totalEquip
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 70
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-72394d05 "JB Tower Vav-02 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:58:59.097Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 70
writeLevel: 17
writeStatus: "unbound"
writeVal: 70
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1d14-8cd365da "Laguna RTU-1 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:58:59.910Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 69
writeLevel: 17
writeStatus: "unbound"
writeVal: 69
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a5-ee32055d "Laguna RTU-2 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:58:58.925Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
exhaust
fan
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-8bb3700a "JB Tower AHU-1 EF"
kind: "Bool"
mod: 2018-08-04T00:59:00.180Z
navName: "EF"
point
runStarts: 4534
runTime: 176hr
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb097b-e27cb571 "City Center Vav-19 Room Setpoint"
kind: "Number"
maxVal: 97
minVal: 15
mod: 2018-08-04T00:58:59.137Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-ca87b949 "JB Tower Vav-15 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.095Z
navName: "Occ Mode"
occupied
point
runStarts: 4529
runTime: 171hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38ad-653a79ac "Laguna RTU-5 Heat-1"
kind: "Bool"
mod: 2018-08-04T00:59:01.207Z
navName: "Heat-1"
point
runStarts: 4508
runTime: 174hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 1
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
cur
curStatus: "ok"
curVal: 10.343638027135746pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-d9da48b9 "Malibu ElecMeter Power Factor A"
kind: "Number"
mod: 2018-08-04T00:58:59.360Z
navName: "Power Factor A"
pf
phase: "A"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 65°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-a810d0e5 "City Center Vav-18 OccCool"
kind: "Number"
maxVal: 100
minVal: 30
mod: 2018-08-04T00:58:59.269Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 6.538576915821217°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeafe37-778821d4 "City Center AHU-1 ZoneTemp"
kind: "Number"
maxVal: 96
minVal: 6
mod: 2018-08-04T00:58:58.897Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 51.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb11ef-f93bf25f "JB Tower Vav-03 AirFlow Setpoint"
kind: "Number"
maxVal: 93
minVal: 10
mod: 2018-08-04T00:58:59.085Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 42.90003895129992%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-81fb427c "City Center Vav-29 Damper"
kind: "Number"
mod: 2018-08-04T00:58:59.248Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-7ccb9ff0 "JB Tower Vav-07 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.150Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
air
cur
curStatus: "ok"
curVal: 12.029527656538466cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a6a-aaaa61b2 "City Center Vav-31 AirFlow"
kind: "Number"
maxVal: 70
minVal: 12
mod: 2018-08-04T00:58:59.370Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 31.563268342488612inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1c9e-4908fbce "Laguna RTU-1 SAP"
kind: "Number"
maxVal: 87
minVal: 4
mod: 2018-08-04T00:58:58.857Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1f0562be-2aea3a75 "Laguna Misc"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisCollectInterval: 15min
hisEnd: 2020-02-10T06:15:00-08:00 Los_Angeles
hisSize: 241
hisStart: 2019-06-26T10:45:00-07:00 Los_Angeles
hisStatus: "ok"
id: @p:demo:r:1f0562be-6954b28a "Laguna Misc OSAT"
kind: "Number"
mod: 2018-08-04T00:59:04.205Z
navName: "OSAT"
outside
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 14
writeStatus: "unbound"
writeVal: 56°F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 30785.821569529337
disMacro: "\$equipRef \$navName"
energy
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0e2c-16f71eeb "City Center ElecMeter kWhMonthly"
kind: "Number"
mod: 2020-02-03T18:20:28.740Z
navName: "kWhMonthly"
noDemoMode
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kWh"
writable
writeDef: 799.5972823927895kWh
writeLevel: 14
writeStatus: "unbound"
writeVal: 30785.821569529337
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0307-ea66a62c "City Center Vav-05 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:04.192Z
navName: "Occ Mode"
occupied
point
runStarts: 4550
runTime: 167hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 10.343638027135746V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-1255e4b9 "Malibu ElecMeter Voltage LL Avrg"
kind: "Number"
measuredAt: "LL"
mod: 2018-08-04T00:58:58.893Z
navName: "Voltage LL Avrg"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "V"
volt
voltAverage
---
air
cur
curStatus: "ok"
curVal: 59.96262711174287°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38ad-526a0bbe "Laguna RTU-5 RAT"
kind: "Number"
mod: 2018-08-04T00:58:59.397Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 32.29525708696458%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb1258-1f5567bd "JB Tower Vav-12 Rm Humidity"
kind: "Number"
maxVal: 85
minVal: 0
mod: 2018-08-04T00:58:59.412Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 74
disMacro: "\$equipRef \$navName"
effective
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38cb-d037e88e "Malibu RTU-4 EffectiveSp"
kind: "Number"
mod: 2018-08-04T00:58:58.930Z
navName: "EffectiveSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 74
writeLevel: 17
writeStatus: "unbound"
writeVal: 74
zone
---
air
cur
curStatus: "ok"
curVal: 8.399490836327665°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a75-7f2614c1 "City Center Vav-39 Room Temp"
kind: "Number"
maxVal: 84
minVal: 8
mod: 2018-08-04T00:58:59.394Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69
disMacro: "\$equipRef \$navName"
effective
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38ad-c1cce192 "Laguna RTU-5 EffectiveSp"
kind: "Number"
mod: 2018-08-04T00:59:00.056Z
navName: "EffectiveSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 69
writeLevel: 17
writeStatus: "unbound"
writeVal: 69
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-6be2298f "JB Tower AHU-1 VAV Min Delta Temp"
kind: "Number"
minDeltaTemp
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Min Delta Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "Δ°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-d9585d69 "JB Tower AHU-1 VAV Total Airflow"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Total Airflow"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
totalAirflow
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 8.55114530246486cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a2b-abbbb208 "City Center Vav-26 AirFlow"
kind: "Number"
maxVal: 77
minVal: 3
mod: 2018-08-04T00:58:59.672Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a8-0b11bb32 "Laguna RTU-3 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.298Z
navName: "Occ Mode"
occupied
point
runStarts: 4547
runTime: 174hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: F
---
air
cur
curStatus: "ok"
curVal: 40.216149870594776°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb097b-0e1caaad "City Center Vav-20 SAT"
kind: "Number"
maxVal: 83
minVal: 14
mod: 2018-08-04T00:58:59.301Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 46.173874507171085%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a75-9314f6eb "City Center Vav-37 Rm Humidity"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:58:58.987Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-42efe86e "City Center Vav-23 OccHeat"
kind: "Number"
maxVal: 92
minVal: 21
mod: 2018-08-04T00:58:59.325Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 44.94321781945929%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a6a-16723e2a "City Center Vav-33 Rm Humidity"
kind: "Number"
maxVal: 85
minVal: 0
mod: 2018-08-04T00:58:58.949Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 70
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0955-2f569b8c "City Center Vav-12 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:59Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 70
writeLevel: 17
writeStatus: "unbound"
writeVal: 70
zone
---
air
cur
curStatus: "ok"
curVal: 45.4286827154728cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-33c8f95b "JB Tower Vav-08 AirFlow"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:58:59.435Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-f4d93ce6 "City Center Vav-15 OccHeat"
kind: "Number"
maxVal: 86
minVal: 14
mod: 2018-08-04T00:58:59.483Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 42.46803583519592°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a75-13c0766c "City Center Vav-37 SAT"
kind: "Number"
maxVal: 95
minVal: 3
mod: 2018-08-04T00:58:59.622Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 34.29543326259623°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a6a-3c81479f "City Center Vav-34 SAT"
kind: "Number"
maxVal: 70
minVal: 20
mod: 2018-08-04T00:58:59.131Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb11ef-fc85d712 "JB Tower Vav-05 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:59.438Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-d21d4798 "City Center Vav-22 OccHeat"
kind: "Number"
maxVal: 92
minVal: 21
mod: 2018-08-04T00:58:58.976Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 18.926722255077255%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a1b-120ea2d0 "City Center Vav-22 Rm Humidity"
kind: "Number"
maxVal: 80
minVal: 18
mod: 2018-08-04T00:58:59.449Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
cur
curStatus: "ok"
curVal: 52.87437390524623A
current
currentAverage
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-4025c2ea "Pearl Tower ElecMeter CurrentAverage"
kind: "Number"
mod: 2018-08-04T00:58:59.456Z
navName: "CurrentAverage"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "A"
---
cur
curStatus: "ok"
curVal: 1.494713314640734A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0bfb-073c6d50 "City Center ElecMeter CurrentB"
kind: "Number"
mod: 2018-08-04T00:58:59.009Z
navName: "CurrentB"
phase: "B"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-7c4fd8ff "JB Tower Vav-08 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:58:59.591Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
analytics
cur
curStatus: "ok"
curVal: "partlyCloudy"
dis: "Las Vegas, NV Cond"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
id: @p:demo:r:1eeb159a-dac94640 "Las Vegas, NV Cond"
kind: "Str"
mod: 2018-08-04T00:59:04.432Z
point
sensor
tz: "Los_Angeles"
weatherCond
weatherPoint
weatherRef: @p:demo:r:1eeaef71-476252a2 "Las Vegas, NV"
weatherSyncId: "condition"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 10
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0141-affeb194 "City Center Vav-01 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:58:58.902Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeDef: 10
writeLevel: 17
writeStatus: "unbound"
writeVal: 10
---
cur
curStatus: "ok"
curVal: 0.5256458372732453V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-36650541 "Malibu ElecMeter Voltage CN"
kind: "Number"
measuredAt: "CN"
mod: 2018-08-04T00:59:03.645Z
navName: "Voltage CN"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-11846374 "City Center Vav-07 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:58:59.727Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-43b5a7f0 "JB Tower Vav-03 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.622Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 30cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb097b-2d728fb2 "City Center Vav-20 AirFlow Setpoint"
kind: "Number"
maxVal: 60
minVal: 0
mod: 2018-08-04T00:58:58.943Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 3.0692285894645295°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb097b-748b95a3 "City Center Vav-18 SAT"
kind: "Number"
maxVal: 95
minVal: 3
mod: 2018-08-04T00:58:59.508Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a1b-53ade624 "City Center Vav-23 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.633Z
navName: "Occ Mode"
occupied
point
runStarts: 4524
runTime: 172hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a6a-b189bbcf "City Center Vav-35 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:59.391Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 75
writeLevel: 17
writeStatus: "unbound"
writeVal: 75
zone
---
air
cur
curStatus: "ok"
curVal: 40.83620566957167°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a2b-165e646d "City Center Vav-30 Room Temp"
kind: "Number"
maxVal: 83
minVal: 15
mod: 2018-08-04T00:59:03.612Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 48.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38ad-2abf0a92 "Laguna RTU-5 UnOccCool"
kind: "Number"
maxVal: 86
minVal: 11
mod: 2018-08-04T00:58:59.547Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 52.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-fcfa4423 "City Center Vav-11 UnOccHeat"
kind: "Number"
maxVal: 89
minVal: 16
mod: 2018-08-04T00:58:59.494Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 48.320031161039935%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-ec57680c "JB Tower Vav-05 ReHeat Valve"
kind: "Number"
maxVal: 94
minVal: 14
mod: 2018-08-04T00:58:59.442Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-191874f7 "JB Tower Vav-09 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.306Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
cur
curStatus: "ok"
curVal: 10.343638027135746V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb106f-977b4809 "City Center ElecMeter Voltage LL Avrg"
kind: "Number"
measuredAt: "LL"
mod: 2018-08-04T00:59:01.147Z
navName: "Voltage LL Avrg"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "V"
volt
voltAverage
---
air
cur
curStatus: "ok"
curVal: 15.55114530246486cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a1b-52fc2c48 "City Center Vav-25 AirFlow"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:58:58.997Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 66.0105347853533°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb097b-42f6b1b3 "City Center Vav-19 Room Temp"
kind: "Number"
mod: 2018-08-04T00:58:59.285Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 36.49581507673346inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb38cb-d9d8e38d "Malibu RTU-4 SAP"
kind: "Number"
maxVal: 83
minVal: 8
mod: 2018-08-04T00:58:59.481Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0955-37e2e117 "City Center Vav-15 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.283Z
navName: "Occ Mode"
occupied
point
runStarts: 4587
runTime: 167hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-509dc14d "City Center Vav-11 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.551Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 51.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a6a-425a482f "City Center Vav-31 AirFlow Setpoint"
kind: "Number"
maxVal: 93
minVal: 10
mod: 2018-08-04T00:59:03.849Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a2b-f3f50cf7 "City Center Vav-26 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.295Z
navName: "Occ Mode"
occupied
point
runStarts: 4555
runTime: 172hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1f05b9cc-8f5e2bf3 "Pearl Tower Chiller CTP2 Status"
kind: "Bool"
mod: 2018-08-04T00:58:59.309Z
navName: "CTP2 Status"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz: "Los_Angeles"
---
air
cur
curStatus: "ok"
curVal: 12.029527656538466cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0307-00a2b432 "City Center Vav-02 AirFlow"
kind: "Number"
maxVal: 70
minVal: 12
mod: 2018-08-04T00:59:03.706Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 20.971563654516476°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-9ad96320 "JB Tower AHU-1 RAT"
kind: "Number"
maxVal: 85
minVal: 20
mod: 2018-08-04T00:59:03.911Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 75
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-0b1251e5 "City Center Vav-05 Damper"
kind: "Number"
mod: 2018-08-04T00:59:00.763Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 75
writeLevel: 17
writeStatus: "unbound"
writeVal: 75
---
air
cur
curStatus: "ok"
curVal: 0.050909752652529505cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb03fb-50f74bb2 "City Center Vav-09 AirFlow"
kind: "Number"
mod: 2018-08-04T00:58:59.431Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 51.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb1258-76549831 "JB Tower Vav-12 AirFlow Setpoint"
kind: "Number"
maxVal: 93
minVal: 10
mod: 2018-08-04T00:58:59.761Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a1b-4d2fb220 "City Center Vav-21 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.821Z
navName: "Occ Mode"
occupied
point
runStarts: 4555
runTime: 172hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 36.87575927775657°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-e57daf5d "JB Tower Vav-14 Room Temp"
kind: "Number"
maxVal: 84
minVal: 8
mod: 2018-08-04T00:58:59.089Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-7d3c8381 "JB Tower Vav-07 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:01.156Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 20.89682798878444%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-b1960f80 "City Center Vav-10 Damper"
kind: "Number"
maxVal: 80
minVal: 20
mod: 2018-08-04T00:58:59.240Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 3.388977919582196cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb030e-3a425601 "City Center Vav-06 AirFlow"
kind: "Number"
maxVal: 77
minVal: 3
mod: 2018-08-04T00:59:03.862Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 10
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0307-8f56168f "City Center Vav-04 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:58.954Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 10
writeLevel: 17
writeStatus: "unbound"
writeVal: 10
---
air
cur
curStatus: "ok"
curVal: 21.326098871283858°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a2b-8b14ea48 "City Center Vav-29 SAT"
kind: "Number"
maxVal: 87
minVal: 16
mod: 2018-08-04T00:59:01.162Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 7.501547706033598%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-ba35f228 "JB Tower Vav-15 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:58:59.786Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-925040b3 "Malibu RTU-1 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:58:59.226Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-9d648b0c "City Center Vav-07 OccCool"
kind: "Number"
mod: 2018-08-04T00:58:59.256Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 72
writeLevel: 17
writeStatus: "unbound"
writeVal: 72
zone
---
air
cur
curStatus: "ok"
curVal: 9.135982119126956°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a1b-0b4fcce0 "City Center Vav-25 Room Temp"
kind: "Number"
maxVal: 84
minVal: 8
mod: 2018-08-04T00:59:01.109Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafd44-9a6d3ea6 "City Center AHU-1 VAV Min Damper"
kind: "Number"
minDamper
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Min Damper"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 50.48455801799293°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-dc9f5af5 "Malibu RTU-1 SAT"
kind: "Number"
mod: 2018-08-04T00:59:01.072Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 19.86116490062317%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb1258-fd518a89 "JB Tower Vav-19 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:58:59.043Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
cur
curStatus: "ok"
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
hot
id: @p:demo:r:1eeb150e-75192b42 "Pearl Tower Boiler HW Pmp Status"
kind: "Bool"
mod: 2018-08-04T00:58:59.705Z
navName: "HW Pmp Status"
point
pump
runStarts: 4607
runTime: 167hr
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz: "Los_Angeles"
water
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 79
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38aa-082b99b6 "Laguna RTU-4 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:58:59.233Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 79
writeLevel: 17
writeStatus: "unbound"
writeVal: 79
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 77.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-c219d874 "City Center Vav-34 UnOccHeat"
kind: "Number"
maxVal: 100
minVal: 55
mod: 2018-08-04T00:58:59.327Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 33.20875703914291A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-bf3bafde "Laguna ElecMeter CurrentA"
kind: "Number"
mod: 2018-08-04T00:59:03.411Z
navName: "CurrentA"
phase: "A"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-56681794 "JB Tower AHU-1 VAV Total Airflow SP"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Total Airflow SP"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
totalAirflowSp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 65
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-aca514f9 "City Center Vav-27 Damper"
kind: "Number"
mod: 2018-08-04T00:59:03.779Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 65
writeLevel: 17
writeStatus: "unbound"
writeVal: 65
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb00eb-e9f1985d "City Center Vav-01 OccHeat"
kind: "Number"
maxVal: 86
minVal: 14
mod: 2018-08-04T00:58:59.022Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 25
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-6904d791 "JB Tower AHU-1 RAD"
kind: "Number"
mod: 2018-08-04T00:58:59.331Z
navName: "RAD"
point
precision: 0
return
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 25
writeLevel: 17
writeStatus: "unbound"
writeVal: 25
---
air
cur
curStatus: "ok"
curVal: 14.036145924383298inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb38aa-74f487e2 "Laguna RTU-4 SAP"
kind: "Number"
maxVal: 85
minVal: 14
mod: 2018-08-04T00:59:04.054Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-0fc91b76 "City Center Vav-03 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:04.232Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-2ed7aa11 "Malibu RTU-3 UnOccHeat"
kind: "Number"
maxVal: 99
minVal: 40
mod: 2018-08-04T00:59:03.397Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-148a69f9 "JB Tower Vav-05 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.393Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 64°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-11bec176 "JB Tower Vav-04 UnOccCool"
kind: "Number"
maxVal: 95
minVal: 33
mod: 2018-08-04T00:59:04.253Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 48.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-49f71c9a "City Center Vav-05 UnOccCool"
kind: "Number"
maxVal: 86
minVal: 11
mod: 2018-08-04T00:59:04.023Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 28.59086652519245V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1009-5fd0d2ff "City Center ElecMeter Voltage CN"
kind: "Number"
measuredAt: "CN"
mod: 2018-08-04T00:58:59.280Z
navName: "Voltage CN"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "V"
volt
---
air
cur
curStatus: "ok"
curVal: 37.994420102311274%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
filter
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1b36-07f2eded "Laguna RTU-1 Filter"
kind: "Number"
mod: 2018-08-04T00:59:04.195Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "%"
---
air
cur
curStatus: "ok"
curVal: 16.098331507450624°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb097b-b701fca5 "City Center Vav-16 Room Temp"
kind: "Number"
maxVal: 83
minVal: 15
mod: 2018-08-04T00:59:04.076Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
cur
curStatus: "ok"
curVal: 10.343638027135746V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0fb5-10b47d49 "City Center ElecMeter Voltage AB"
kind: "Number"
measuredAt: "AB"
mod: 2018-08-04T00:59:01.197Z
navName: "Voltage AB"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 37.15451991511547%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-6e3a4ecf "JB Tower Vav-20 Damper"
kind: "Number"
maxVal: 80
minVal: 20
mod: 2018-08-04T00:59:01.254Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 52.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-7f6f0b0c "City Center Vav-02 UnOccHeat"
kind: "Number"
maxVal: 89
minVal: 16
mod: 2018-08-04T00:59:03.834Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-b5add28a "JB Tower AHU-1 VAV Max Delta Airflow"
kind: "Number"
maxDeltaAirflow
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Max Delta Airflow"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-c3a57c69 "City Center Vav-31 OccHeat"
kind: "Number"
maxVal: 92
minVal: 21
mod: 2018-08-04T00:59:03.311Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 907.5253643191344kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-c9d3b77e "Pearl Tower ElecMeter KwTotal"
kind: "Number"
mod: 2018-08-04T00:59:01.487Z
navName: "KwTotal"
point
power
powerTotal
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kW"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-53562d15 "JB Tower Vav-20 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.598Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
air
cur
curStatus: "ok"
curVal: 39.60703232957893inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb04d0-8f3ebcfc "City Center AHU-4 SAP"
kind: "Number"
maxVal: 87
minVal: 4
mod: 2018-08-04T00:59:04.015Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-09085795 "City Center Vav-11 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.864Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-e8e3efe0 "City Center Vav-21 OccHeat"
kind: "Number"
mod: 2018-08-04T00:59:00.609Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 16.423156448755073°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-f79032f7 "JB Tower AHU-1 ZoneTemp"
kind: "Number"
maxVal: 99
minVal: 12
mod: 2018-08-04T00:59:01.343Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 87°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb03fb-0810bdab "City Center Vav-07 Room Temp"
kind: "Number"
mod: 2018-08-04T00:58:59.211Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
writable
write8: 87°F
writeLevel: 8
writeStatus: "unbound"
writeVal: 87°F
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb1258-902f3f33 "JB Tower Vav-19 AirFlow Setpoint"
kind: "Number"
maxVal: 100
minVal: 50
mod: 2018-08-04T00:59:03.789Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 38.4286827154728cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0307-3f3926fb "City Center Vav-03 AirFlow"
kind: "Number"
maxVal: 77
minVal: 3
mod: 2018-08-04T00:59:01.364Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 48.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-656d2d56 "City Center Vav-36 UnOccCool"
kind: "Number"
maxVal: 86
minVal: 11
mod: 2018-08-04T00:59:03.859Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb030e-feee4bdb "City Center Vav-06 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:59.348Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1f05b9ea-333fd249 "Pearl Tower Chiller CWP2 Status"
kind: "Bool"
mod: 2018-08-04T00:59:03.987Z
navName: "CWP2 Status"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz: "Los_Angeles"
---
air
cur
curStatus: "ok"
curVal: 43.60102687639694°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-8f8360dc "JB Tower Vav-14 SAT"
kind: "Number"
maxVal: 83
minVal: 14
mod: 2018-08-04T00:59:03.980Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 55.437186952623115°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a6a-9a27972a "City Center Vav-34 Room Temp"
kind: "Number"
maxVal: 79
minVal: 29
mod: 2018-08-04T00:59:01.545Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 43.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a1b-776c5b35 "City Center Vav-25 Room Setpoint"
kind: "Number"
maxVal: 86
minVal: 1
mod: 2018-08-04T00:58:59.363Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 52°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a8-ee98df42 "Laguna RTU-3 OccCool"
kind: "Number"
maxVal: 97
minVal: 7
mod: 2018-08-04T00:59:01.370Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 71psi
differential
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
heating
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1f058334-cd60d7f9 "Pearl Tower Boiler Differential Pressure"
kind: "Number"
mod: 2018-08-04T00:59:03.962Z
navName: "Differential Pressure"
point
precision: 1
pressure
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
tz: "Los_Angeles"
unit: "psi"
water
writable
writeDef: 71psi
writeLevel: 17
writeStatus: "unbound"
writeVal: 71psi
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 57.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-e63cf83c "City Center Vav-05 OccCool"
kind: "Number"
maxVal: 90
minVal: 25
mod: 2018-08-04T00:59:01.360Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a5-9252f72a "Laguna RTU-2 Cool-2"
kind: "Bool"
mod: 2018-08-04T00:59:00.734Z
navName: "Cool-2"
point
runStarts: 4535
runTime: 173hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 2
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
air
cur
curStatus: "ok"
curVal: 21.343982999266377inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb04c4-4ec385d9 "City Center AHU-3 SAP"
kind: "Number"
maxVal: 85
minVal: 14
mod: 2018-08-04T00:58:59.229Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 52°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-2d87f8ce "City Center Vav-35 OccCool"
kind: "Number"
maxVal: 97
minVal: 7
mod: 2018-08-04T00:59:03.843Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 0
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafddc-79d5c26a "City Center AHU-1 VAVs Occupied"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAVs Occupied"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
totalOccupied
tz: "Los_Angeles"
writable
writeLevel: 14
writeStatus: "unbound"
writeVal: 0
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-847b869b "City Center Vav-29 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:59:03.908Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
curStatus: "ok"
curVal: T
dis: "Summer School"
id: @p:demo:r:1eeb39da-949310e8 "Summer School"
kind: "Bool"
mod: 2018-08-04T00:59:01.553Z
nextTime: 2020-02-10T16:00:00Z London
nextVal: F
point
schedule: "ver:\"2.0\"\ndate,dateRule,defaultEvent,dis,end,start,val,weekdays,weekly\n\"*-01-01\",,,\"New Years\",00:00:00,00:00:00,F,,\n,\"3rd mon in feb\",,\"Presidents Day\",00:00:00,00:00:00,F,,\n\"*-04-18\",,,\"Good Friday\",00:00:00,00:00:00,F,,\n,\"last mon in may\",,\"Memorial Day\",00:00:00,00:00:00,F,,\n\"*-07-04\",,,\"Independence Day\",00:00:00,00:00:00,F,,\n,\"1st mon in sep\",,\"Labor Day\",00:00:00,00:00:00,F,,\n,\"4th thu in nov\",,\"Thanksgiving Day\",00:00:00,00:00:00,F,,\n\"*-12-25\",,,\"Christmas\",00:00:00,00:00:00,F,,\n,,,\"MON 08:00 am 20 04:00 pm\",16:00:00,08:00:00,T,\"mon\",M\n,,,\"WED 08:00 am \\u0014 04:00 pm\",16:00:00,08:00:00,T,\"wed\",M\n,,,\"FRI 08:00 am — 04:00 pm\",16:00:00,08:00:00,T,\"fri\",M\n,,M,,00:00:00,00:00:00,F,\"sun,mon,tue,wed,thu,fri,sat\",\n\n"
sp
---
air
cur
curStatus: "ok"
curVal: 52.87437390524623%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a6a-e41558ea "City Center Vav-35 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:00.869Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 6.679255167087909%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
filter
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-2fc557a6 "JB Tower AHU-2 Filter"
kind: "Number"
maxVal: 90
minVal: 4
mod: 2018-08-04T00:59:01.694Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
---
air
cur
curStatus: "ok"
curVal: 46.437186952623115°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb03fb-94455bda "City Center Vav-08 SAT"
kind: "Number"
maxVal: 70
minVal: 20
mod: 2018-08-04T00:59:01.532Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 42.90003895129992cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb03fb-88c1f9ec "City Center Vav-10 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:01.275Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-cf6d10e3 "JB Tower Vav-18 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.688Z
navName: "Occ Mode"
occupied
point
runStarts: 4597
runTime: 167hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38ad-19760db6 "Laguna RTU-5 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:01.153Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 33.72905855914626%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a6a-b1de46cf "City Center Vav-31 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:59:01.452Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 22.542043936066133°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0955-5a1ccb17 "City Center Vav-14 SAT"
kind: "Number"
maxVal: 70
minVal: 20
mod: 2018-08-04T00:59:01.040Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75
disMacro: "\$equipRef \$navName"
effective
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38aa-a80aa758 "Laguna RTU-4 EffectiveSp"
kind: "Number"
mod: 2018-08-04T00:59:01.449Z
navName: "EffectiveSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 75
writeLevel: 17
writeStatus: "unbound"
writeVal: 75
zone
---
air
cur
curStatus: "ok"
curVal: 18.45717975304994°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb097b-94ba14f7 "City Center Vav-18 Room Temp"
kind: "Number"
maxVal: 83
minVal: 15
mod: 2018-08-04T00:58:59.167Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 47°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb03fb-7110c28e "City Center Vav-07 Room Setpoint"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:00.886Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 0.5256458372732453A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0b93-521c22f1 "City Center ElecMeter CurrentA"
kind: "Number"
mod: 2018-08-04T00:59:01.645Z
navName: "CurrentA"
phase: "A"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: 6.425773128191324%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04d0-14c725d1 "City Center AHU-4 CHWV"
kind: "Number"
maxVal: 87
minVal: 6
mod: 2018-08-04T00:59:01.166Z
navName: "CHWV"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
water
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 45.4286827154728cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a75-9f396a6b "City Center Vav-40 AirFlow"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:03.679Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 28.964601280894524%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-d429ff99 "JB Tower Vav-11 ReHeat Valve"
kind: "Number"
maxVal: 98
minVal: 21
mod: 2018-08-04T00:59:04.171Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 52.87437390524623kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-27ba8a2a "JB Tower ElecMeter KwReactiveA"
kind: "Number"
mod: 2018-08-04T00:59:01.617Z
navName: "KwReactiveA"
phase: "A"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kVAR"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 76
disMacro: "\$equipRef \$navName"
effective
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38cb-0113138c "Malibu RTU-5 EffectiveSp"
kind: "Number"
mod: 2018-08-04T00:59:00.852Z
navName: "EffectiveSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 76
writeLevel: 17
writeStatus: "unbound"
writeVal: 76
zone
---
air
cur
curStatus: "ok"
curVal: 39.906567779357175°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-b5c31fbe "JB Tower AHU-2 RAT"
kind: "Number"
maxVal: 90
minVal: 15
mod: 2018-08-04T00:58:59.071Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-9435e994 "City Center Vav-27 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.693Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb04d0-67f6732d "City Center AHU-4 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:00.946Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 742.0346239042135kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-5589e164 "Malibu ElecMeter KwTotal"
kind: "Number"
mod: 2018-08-04T00:59:00.944Z
navName: "KwTotal"
point
power
powerTotal
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kW"
---
cur
curStatus: "ok"
curVal: 1.6151933933097382pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0f61-1623ed15 "City Center ElecMeter Power Factor B"
kind: "Number"
mod: 2018-08-04T00:59:04.030Z
navName: "Power Factor B"
pf
phase: "B"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "pf"
---
cur
curStatus: "ok"
curVal: 28.59086652519245A
current
currentTotal
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-ae9dc57f "Laguna ElecMeter CurrentTotal"
kind: "Number"
mod: 2018-08-04T00:59:00.728Z
navName: "CurrentTotal"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "A"
---
air
cur
curStatus: "ok"
curVal: 5.285453450591028%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
filter
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04ad-284abf70 "City Center AHU-2 Filter"
kind: "Number"
maxVal: 90
minVal: 4
mod: 2018-08-04T00:59:03.956Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
---
cur
curStatus: "ok"
curVal: 37.994420102311274V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-cd654bbd "Pearl Tower ElecMeter Voltage AC"
kind: "Number"
measuredAt: "AC"
mod: 2018-08-04T00:59:00.976Z
navName: "Voltage AC"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1c46-a9e6a5da "Laguna RTU-1 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.785Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
apparent
cur
curStatus: "ok"
curVal: 1.494713314640734kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-934afdd0 "JB Tower ElecMeter KwApparentA"
kind: "Number"
mod: 2018-08-04T00:59:01.139Z
navName: "KwApparentA"
phase: "A"
point
power
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kVA"
---
cur
curStatus: "ok"
curVal: 734.0939380713544kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-0c15d936 "Pearl Tower ElecMeter KwC"
kind: "Number"
mod: 2018-08-04T00:59:04.019Z
navName: "KwC"
phase: "C"
point
power
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kW"
---
air
cur
curStatus: "ok"
curVal: 50.088938437737184%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
filter
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04c4-1cbe0b3b "City Center AHU-3 Filter"
kind: "Number"
maxVal: 97
minVal: 7
mod: 2018-08-04T00:59:00.564Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 51.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb1258-0d9493e8 "JB Tower Vav-11 AirFlow Setpoint"
kind: "Number"
maxVal: 93
minVal: 10
mod: 2018-08-04T00:59:01.421Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04ad-ea67bf93 "City Center AHU-2 OAD"
kind: "Number"
mod: 2018-08-04T00:58:59.012Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 0
writeLevel: 17
writeStatus: "unbound"
writeVal: 0
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-5bce5206 "JB Tower Vav-11 UnOccHeat"
kind: "Number"
maxVal: 99
minVal: 40
mod: 2018-08-04T00:59:01.483Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 15.357439169345804°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-504541d1 "JB Tower Vav-03 Room Temp"
kind: "Number"
maxVal: 83
minVal: 15
mod: 2018-08-04T00:59:00.567Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
cur
curStatus: "ok"
curVal: 787.4366874520794kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0d46-9af1adcb "City Center ElecMeter KwC"
kind: "Number"
mod: 2018-08-04T00:59:01.116Z
navName: "KwC"
phase: "C"
point
power
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kW"
---
air
cur
curStatus: "ok"
curVal: 47.87659826415242cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0955-68cafd5b "City Center Vav-13 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:00.669Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
condensed
cur
curStatus: "ok"
curVal: 55.01881211670232°F
disMacro: "\$equipRef \$navName"
entering
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb17c9-1b59c203 "Pearl Tower Chiller CTR-T"
kind: "Number"
maxVal: 80
minVal: 55
mod: 2018-08-04T00:58:59.315Z
navName: "CTR-T"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz: "Los_Angeles"
unit: "°F"
water
---
air
cur
curStatus: "ok"
curVal: 66.43615781789804°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0955-f9506be6 "City Center Vav-14 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:03.766Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 47°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a1b-3623f34e "City Center Vav-22 Room Setpoint"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:04.079Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
apparent
cur
curStatus: "ok"
curVal: 1.6151933933097382kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0cfd-f2682ed5 "City Center ElecMeter KwApparentA"
kind: "Number"
mod: 2018-08-04T00:59:03.426Z
navName: "KwApparentA"
phase: "A"
point
power
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kVA"
---
air
cur
curStatus: "ok"
curVal: 22.033673858452307°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a6a-53d89de9 "City Center Vav-31 Room Temp"
kind: "Number"
maxVal: 83
minVal: 15
mod: 2018-08-04T00:59:01.036Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 27.730419215909738inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb38cb-8e28a8bf "Malibu RTU-1 SAP"
kind: "Number"
maxVal: 87
minVal: 4
mod: 2018-08-04T00:59:00.747Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "inHg"
---
air
cur
curStatus: "ok"
curVal: 0.04072780212202076°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a1b-e787e0e2 "City Center Vav-24 Room Temp"
kind: "Number"
maxVal: 80
minVal: 0
mod: 2018-08-04T00:59:03.630Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 52.87437390524623cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0955-b383719a "City Center Vav-15 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:03.448Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 17.061246453394922°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-da0d4e90 "JB Tower Vav-19 SAT"
kind: "Number"
maxVal: 87
minVal: 16
mod: 2018-08-04T00:59:03.035Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb178f-413efebe "Pearl Tower Chiller CWP2"
kind: "Bool"
mod: 2018-08-04T00:59:00.680Z
navName: "CWP2"
point
pump
runStarts: 4525
runTime: 175hr
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
curStatus: "ok"
curVal: 72
dis: "VAV Rmt Control"
id: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
kind: "Number"
mod: 2018-08-04T00:59:01.052Z
nextTime: 2020-02-10T20:00:00Z London
nextVal: 85
point
schedule: "ver: \"2.0\"\ndis,weekly,weekdays,start,end,val,defaultEvent\n\"MON 04:00 am 20 10:00 am\",M,\"mon\",04:00:00,10:00:00,72,\n\"MON 02:00 pm 20 08:00 pm\",M,\"mon\",14:00:00,20:00:00,72,\n\"TUE 08:00 am 20 04:00 pm\",M,\"tue\",08:00:00,16:00:00,72,\n\"WED 04:00 am 20 10:00 am\",M,\"wed\",04:00:00,10:00:00,72,\n\"WED 02:00 pm 20 08:00 pm\",M,\"wed\",14:00:00,20:00:00,72,\n\"THU 08:00 am 20 04:00 pm\",M,\"thu\",08:00:00,16:00:00,72,\n\"FRI 04:00 am \u0014 10:00 am\",M,\"fri\",04:00:00,10:00:00,72,\n\"FRI 02:00 pm — 08:00 pm\",M,\"fri\",14:00:00,20:00:00,72,\n,,\"sun,mon,tue,wed,thu,fri,sat\",00:00:00,00:00:00,85,M\n"
sp
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafcec-74b8010a "City Center AHU-1 VAV Max Delta Airflow"
kind: "Number"
maxDeltaAirflow
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Max Delta Airflow"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 21.13711023872366°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0955-87990ce9 "City Center Vav-11 SAT"
kind: "Number"
maxVal: 83
minVal: 14
mod: 2018-08-04T00:59:01.058Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-87d9e2b6 "Malibu RTU-2 Cool-1"
kind: "Bool"
mod: 2018-08-04T00:59:01.279Z
navName: "Cool-1"
point
runStarts: 4582
runTime: 170hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 1
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 53.35698660230191°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-f426ebca "Malibu RTU-2 ZoneTemp"
kind: "Number"
maxVal: 92
minVal: 10
mod: 2018-08-04T00:59:04.256Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
fan
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1743-8c620f1f "Pearl Tower Chiller CTower"
kind: "Bool"
mod: 2018-08-04T00:58:58.984Z
navName: "CTower"
point
runStarts: 4583
runTime: 170hr
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
cur
curStatus: "ok"
curVal: 0.07524846680927055A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-20862663 "Pearl Tower ElecMeter CurrentC"
kind: "Number"
mod: 2018-08-04T00:59:00.346Z
navName: "CurrentC"
phase: "C"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 10.914747661541846%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-6a1bbd87 "City Center Vav-22 ReHeat Valve"
kind: "Number"
maxVal: 84
minVal: 7
mod: 2018-08-04T00:58:59.128Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-1bd7b8a1 "JB Tower Vav-11 OccHeat"
kind: "Number"
maxVal: 86
minVal: 14
mod: 2018-08-04T00:59:03.662Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 25
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-89600622 "City Center Vav-18 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.315Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 25
writeLevel: 17
writeStatus: "unbound"
writeVal: 25
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38aa-bed8cc5d "Laguna RTU-4 Cool-1"
kind: "Bool"
mod: 2018-08-04T00:59:03.818Z
navName: "Cool-1"
point
runStarts: 4512
runTime: 177hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 1
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 70.00272131352695°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a75-f4aaf50f "City Center Vav-38 Room Temp"
kind: "Number"
mod: 2018-08-04T00:58:59.176Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-c92f67bb "City Center Vav-26 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.690Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 77.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-f27cbb99 "City Center Vav-35 UnOccHeat"
kind: "Number"
maxVal: 100
minVal: 55
mod: 2018-08-04T00:59:04.178Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 1.6151933933097382%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-86d56d05 "City Center Vav-23 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:59:03.841Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 61.39832603069338°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0307-a56dd9ad "City Center Vav-05 SAT"
kind: "Number"
mod: 2018-08-04T00:59:02.991Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-e16e0637 "Malibu RTU-4 Heat-1"
kind: "Bool"
mod: 2018-08-04T00:59:01.188Z
navName: "Heat-1"
point
runStarts: 4545
runTime: 171hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 1
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 52.87437390524623%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
filter
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-9c7ba2ea "Malibu RTU-1 Filter"
kind: "Number"
mod: 2018-08-04T00:59:01.570Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "%"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
fan
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb04ad-4b3fe101 "City Center AHU-2 SF"
kind: "Bool"
mod: 2018-08-04T00:58:58.842Z
navName: "SF"
point
runStarts: 4540
runTime: 166hr
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
fan
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a5-66aa769b "Laguna RTU-2 Fan"
kind: "Bool"
mod: 2018-08-04T00:59:03.119Z
navName: "Fan"
point
runStarts: 4564
runTime: 161hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 33319.26022227245
disMacro: "\$equipRef \$navName"
energy
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-cbcaa67d "JB Tower ElecMeter kWhMonthly"
kind: "Number"
mod: 2020-02-03T18:20:28.750Z
navName: "kWhMonthly"
noDemoMode
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kWh"
writable
writeDef: 870.5972823927895kWh
writeLevel: 14
writeStatus: "unbound"
writeVal: 33319.26022227245
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 16.130635375316814%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-380bad55 "City Center Vav-19 Damper"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:01.502Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 0.07524846680927055cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0307-04cc65c3 "City Center Vav-05 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:04.121Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38ad-568cccfc "Laguna RTU-5 Cool-1"
kind: "Bool"
mod: 2018-08-04T00:59:02.945Z
navName: "Cool-1"
point
runStarts: 4529
runTime: 164hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 1
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38aa-78c26302 "Laguna RTU-4 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:00.982Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 48.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-d3ae0107 "City Center Vav-33 UnOccCool"
kind: "Number"
maxVal: 86
minVal: 11
mod: 2018-08-04T00:59:01.682Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-db49a851 "JB Tower Vav-11 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.806Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
apparent
cur
curStatus: "ok"
curVal: 1.494713314640734kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-74449bb0 "Malibu ElecMeter KwApparentA"
kind: "Number"
mod: 2018-08-04T00:59:01.677Z
navName: "KwApparentA"
phase: "A"
point
power
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kVA"
---
cur
curStatus: "ok"
curVal: 47.87659826415242A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-078a8dbb "Malibu ElecMeter CurrentA"
kind: "Number"
mod: 2018-08-04T00:59:01.675Z
navName: "CurrentA"
phase: "A"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-71422891 "JB Tower Vav-03 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:01.590Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-2be5cd2e "JB Tower Vav-17 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:58.934Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 0.13$
disMacro: "\$equipRef \$navName"
elecCost
energyCost
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0dd5-c731db09 "City Center ElecMeter kWhCost"
kind: "Number"
mod: 2018-08-04T00:59:03.656Z
navName: "kWhCost"
noDemoMode
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "\$"
writable
writeDef: 0.13$
writeLevel: 17
writeStatus: "unbound"
writeVal: 0.13$
---
air
cur
curStatus: "ok"
curVal: 17.609702389213908inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb38cb-4233efc7 "Malibu RTU-2 SAP"
kind: "Number"
maxVal: 85
minVal: 14
mod: 2018-08-04T00:59:00.953Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "inHg"
---
air
cur
curStatus: "ok"
curVal: 37.6752012879877%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb097b-f59c287d "City Center Vav-16 Rm Humidity"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:59:04.249Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
apparent
cur
curStatus: "ok"
curVal: 1.6151933933097382kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0d19-1561bd85 "City Center ElecMeter KwApparentB"
kind: "Number"
mod: 2018-08-04T00:58:59.183Z
navName: "KwApparentB"
phase: "B"
point
power
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "kVA"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-c4789fd3 "City Center Vav-04 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:59:00.287Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a75-520bc581 "City Center Vav-38 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.333Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-17ec0442 "City Center Vav-13 OccHeat"
kind: "Number"
maxVal: 92
minVal: 21
mod: 2018-08-04T00:59:04.276Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 9.575679084919038%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38ad-ad890977 "Laguna RTU-5 OAD"
kind: "Number"
maxVal: 95
minVal: 5
mod: 2018-08-04T00:59:03.802Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 63
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-379e4465 "JB Tower AHU-1 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:03.128Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 63
writeLevel: 17
writeStatus: "unbound"
writeVal: 63
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-7f27f995 "JB Tower Vav-05 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.317Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a8-def64f94 "Laguna RTU-3 Cool-1"
kind: "Bool"
mod: 2018-08-04T00:59:04.282Z
navName: "Cool-1"
point
runStarts: 4556
runTime: 171hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 1
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
avgDamper
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-a4198511 "JB Tower AHU-1 VAV Avg Damper"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Avg Damper"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-0e8df4da "Malibu RTU-5 OccHeat"
kind: "Number"
maxVal: 86
minVal: 14
mod: 2018-08-04T00:59:03.211Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
fan
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-6988bce5 "Malibu RTU-1 Fan"
kind: "Bool"
mod: 2018-08-04T00:59:03.880Z
navName: "Fan"
point
runStarts: 4505
runTime: 171hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 55.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-93c579e0 "City Center Vav-08 UnOccCool"
kind: "Number"
maxVal: 84
minVal: 27
mod: 2018-08-04T00:59:04.212Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 9.210717784858993%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-4d30d5f0 "City Center Vav-09 Damper"
kind: "Number"
maxVal: 89
minVal: 8
mod: 2018-08-04T00:59:04.047Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 12.057188834775047%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb11ef-ddd47093 "JB Tower Vav-10 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:59:03.686Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 50
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04ad-cb1b7d8d "City Center AHU-2 MAD"
kind: "Number"
mixed
mod: 2018-08-04T00:59:01.443Z
navName: "MAD"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 50
writeLevel: 17
writeStatus: "unbound"
writeVal: 50
---
cur
curStatus: "ok"
curVal: 0.050909752652529505V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-e38c37b2 "Pearl Tower ElecMeter Voltage AN"
kind: "Number"
measuredAt: "AN"
mod: 2018-08-04T00:58:59.019Z
navName: "Voltage AN"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
fan
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-ff076bd6 "JB Tower AHU-1 SF"
kind: "Bool"
mod: 2018-08-04T00:59:01.237Z
navName: "SF"
point
runStarts: 4517
runTime: 170hr
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
analytics
cur
curStatus: "ok"
curVal: 57°F
dis: "Malibu, CA Temp"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15a7-0c4a2929 "Malibu, CA Temp"
kind: "Number"
mod: 2018-08-04T00:59:04.096Z
point
sensor
temp
tz: "Los_Angeles"
unit: "°F"
weatherPoint
weatherRef: @p:demo:r:1eeaefa3-e8b517a0 "Malibu, CA"
weatherSyncId: "temp"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 56°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0955-32005ded "City Center Vav-15 Room Setpoint"
kind: "Number"
maxVal: 97
minVal: 15
mod: 2018-08-04T00:59:01.574Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 66.00712736537136°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1d11-7c437392 "Laguna RTU-1 ZoneTemp"
kind: "Number"
mod: 2018-08-04T00:59:01.251Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 49.172026486883944°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04d0-18c2ca5c "City Center AHU-4 MAT"
kind: "Number"
maxVal: 88
minVal: 20
mixed
mod: 2018-08-04T00:59:01.260Z
navName: "MAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 73.40241234673447°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-bf91bf7a "JB Tower Vav-18 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:03.824Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 18.046654049421747%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a1b-4fb2e8d3 "City Center Vav-24 Rm Humidity"
kind: "Number"
maxVal: 80
minVal: 18
mod: 2018-08-04T00:59:04.243Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1c0b-e77518aa "Laguna RTU-1 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:04.164Z
navName: "Occ Mode"
occupied
point
runStarts: 4528
runTime: 170hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-638a9c89 "JB Tower Vav-05 UnOccHeat"
kind: "Number"
maxVal: 99
minVal: 40
mod: 2018-08-04T00:59:01.070Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 0
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-5d0b718e "Malibu RTU-4 OccHeat"
kind: "Number"
mod: 2018-08-04T00:58:58.993Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 0
writeLevel: 17
writeStatus: "unbound"
writeVal: 0
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 57.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-76343147 "JB Tower Vav-16 OccCool"
kind: "Number"
maxVal: 90
minVal: 25
mod: 2018-08-04T00:59:03.659Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a6a-70b48302 "City Center Vav-34 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:04.189Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 48.58406324137509cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a75-65c87caf "City Center Vav-39 AirFlow"
kind: "Number"
maxVal: 95
minVal: 30
mod: 2018-08-04T00:58:59.082Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
cur
curStatus: "ok"
curVal: 0.050909752652529505V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-88e52232 "JB Tower ElecMeter Voltage LL Avrg"
kind: "Number"
measuredAt: "LL"
mod: 2018-08-04T00:59:04.152Z
navName: "Voltage LL Avrg"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "V"
volt
voltAverage
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 29.44723186418475%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04ad-256785af "City Center AHU-2 RAD"
kind: "Number"
maxVal: 98
minVal: 2
mod: 2018-08-04T00:59:01.508Z
navName: "RAD"
point
precision: 0
return
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a6a-f2665a1c "City Center Vav-31 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.960Z
navName: "Occ Mode"
occupied
point
runStarts: 4533
runTime: 168hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 3.1154129849859444A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-f217f196 "JB Tower ElecMeter CurrentA"
kind: "Number"
mod: 2018-08-04T00:59:04.102Z
navName: "CurrentA"
phase: "A"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "A"
---
air
cur
curStatus: "ok"
curVal: 43.19497809208015°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04c4-27645b7d "City Center AHU-3 MAT"
kind: "Number"
maxVal: 99
minVal: 9
mixed
mod: 2018-08-04T00:58:58.875Z
navName: "MAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 10.343638027135746A
current
currentTotal
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-14116699 "JB Tower ElecMeter CurrentTotal"
kind: "Number"
mod: 2018-08-04T00:58:59.106Z
navName: "CurrentTotal"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 5.084087872132265%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-3b10b8f7 "City Center Vav-28 Damper"
kind: "Number"
mod: 2018-08-04T00:59:01.003Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a6a-4ed6126f "City Center Vav-33 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.218Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 52.01206173367236%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-f1f5461a "City Center Vav-38 Damper"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:01.096Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 33.20875703914291pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-c600df3e "Pearl Tower ElecMeter Pf"
kind: "Number"
mod: 2018-08-04T00:59:01.089Z
navName: "Pf"
pf
point
powerFactorTotal
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 46°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-e6cbf7f1 "City Center Vav-33 OccHeat"
kind: "Number"
maxVal: 86
minVal: 6
mod: 2018-08-04T00:59:03.954Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: 43.03603271909193%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-6195df2c "JB Tower AHU-1 CHWV"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:59:03.150Z
navName: "CHWV"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
water
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 0.5984187953569062cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-db305a94 "JB Tower Vav-13 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:00.957Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 50.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-d25c6c6f "City Center Vav-21 OccCool"
kind: "Number"
maxVal: 92
minVal: 9
mod: 2018-08-04T00:59:00.369Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 30cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0955-60492470 "City Center Vav-13 AirFlow Setpoint"
kind: "Number"
maxVal: 60
minVal: 0
mod: 2018-08-04T00:59:04.083Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-e5291613 "City Center Vav-03 OccHeat"
kind: "Number"
maxVal: 86
minVal: 14
mod: 2018-08-04T00:59:00.350Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 16.12103498598055°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04ad-9b451300 "City Center AHU-2 RAT"
kind: "Number"
maxVal: 90
minVal: 15
mod: 2018-08-04T00:59:01.172Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 30cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb11ef-9bc4976a "JB Tower Vav-08 AirFlow Setpoint"
kind: "Number"
maxVal: 60
minVal: 0
mod: 2018-08-04T00:59:01.477Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 46°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-8444c6f8 "City Center Vav-35 OccHeat"
kind: "Number"
maxVal: 86
minVal: 6
mod: 2018-08-04T00:58:59.112Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 2.066218650792159%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-bc62f163 "City Center Vav-25 Damper"
kind: "Number"
maxVal: 90
minVal: 2
mod: 2018-08-04T00:59:03.768Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a75-c1399b07 "City Center Vav-36 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.026Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 19.86116490062317%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb1258-c4ee6329 "JB Tower Vav-17 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:59:01.085Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
cur
curStatus: "ok"
curVal: 0.07524846680927055V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-f320d513 "Malibu ElecMeter Voltage AN"
kind: "Number"
measuredAt: "AN"
mod: 2018-08-04T00:59:00.494Z
navName: "Voltage AN"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafd58-9881a244 "City Center AHU-1 VAV Min Delta Temp"
kind: "Number"
minDeltaTemp
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Min Delta Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "Δ°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
fan
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1b12-f28020a2 "Laguna RTU-1 Fan"
kind: "Bool"
mod: 2018-08-04T00:58:59.969Z
navName: "Fan"
point
runStarts: 4605
runTime: 168hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 65°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-afeef41b "City Center Vav-37 OccCool"
kind: "Number"
maxVal: 100
minVal: 30
mod: 2018-08-04T00:59:04.099Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0.5256458372732453%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-6bf890d1 "JB Tower Vav-06 Damper"
kind: "Number"
mod: 2018-08-04T00:59:03.198Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-dd61228e "JB Tower Vav-16 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.666Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 62.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb1258-bb4ac4f4 "JB Tower Vav-15 AirFlow Setpoint"
kind: "Number"
maxVal: 97
minVal: 28
mod: 2018-08-04T00:59:00.591Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-7f1e22d8 "JB Tower Vav-02 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.517Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 80°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
high
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb147e-21a65bca "Pearl Tower Boiler High Limit Temp"
kind: "Number"
limit
mod: 2018-08-04T00:59:00.588Z
navName: "High Limit Temp"
point
precision: 1
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 80°F
writeLevel: 17
writeStatus: "unbound"
writeVal: 80°F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafd74-c0faada4 "City Center AHU-1 VAV Min Room Temp"
kind: "Number"
minRoomTemp
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Min Room Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 50.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-392cc786 "City Center Vav-27 OccCool"
kind: "Number"
maxVal: 92
minVal: 9
mod: 2018-08-04T00:59:00.879Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 30cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a6a-012f76a7 "City Center Vav-33 AirFlow Setpoint"
kind: "Number"
maxVal: 60
minVal: 0
mod: 2018-08-04T00:59:02.683Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 33.22744348327147cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-09e478ae "JB Tower Vav-18 AirFlow"
kind: "Number"
maxVal: 90
minVal: 5
mod: 2018-08-04T00:59:00.469Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
cur
curStatus: "ok"
curVal: 793.9267877568745kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-3cd55f69 "JB Tower ElecMeter KwC"
kind: "Number"
mod: 2018-08-04T00:59:00.453Z
navName: "KwC"
phase: "C"
point
power
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kW"
---
air
cur
curStatus: "ok"
curVal: 8.274910421708594°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb03fb-70c49e79 "City Center Vav-10 Room Temp"
kind: "Number"
maxVal: 80
minVal: 0
mod: 2018-08-04T00:59:03.271Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 29.80759669665487°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-e815ce95 "JB Tower Vav-08 Room Temp"
kind: "Number"
maxVal: 79
minVal: 29
mod: 2018-08-04T00:59:03.362Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 46.17803194006593cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1258-20bafd1c "JB Tower AHU-2 SAF"
kind: "Number"
maxVal: 93
minVal: 11
mod: 2018-08-04T00:59:03.114Z
navName: "SAF"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
analytics
cur
curStatus: "ok"
curVal: F
dis: "Las Vegas, NV Sunrise/Sunset"
his
hisEnd: 2020-02-03T06:40:00-08:00 Los_Angeles
hisSize: 109
hisStart: 2019-12-11T06:41:00-08:00 Los_Angeles
id: @p:demo:r:1eeb159a-a7c41ba0 "Las Vegas, NV Sunrise/Sunset"
kind: "Bool"
mod: 2018-08-04T00:59:04.114Z
point
sensor
sunrise
tz: "Los_Angeles"
weatherPoint
weatherRef: @p:demo:r:1eeaef71-476252a2 "Las Vegas, NV"
weatherSyncId: "sunrise"
---
air
cur
curStatus: "ok"
curVal: 67.0502166788447°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a6a-a0779a98 "City Center Vav-35 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:01.357Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 50
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-1633fe6e "City Center Vav-23 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.581Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 50
writeLevel: 17
writeStatus: "unbound"
writeVal: 50
zone
---
air
cur
curStatus: "ok"
curVal: 53.10309140814072°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb03fb-afda62d9 "City Center Vav-09 SAT"
kind: "Number"
mod: 2018-08-04T00:59:02.835Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 17.146787309249916°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0307-dcb6cd65 "City Center Vav-03 SAT"
kind: "Number"
maxVal: 87
minVal: 16
mod: 2018-08-04T00:59:03.977Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 48.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-cd457fcf "City Center Vav-35 UnOccCool"
kind: "Number"
maxVal: 86
minVal: 11
mod: 2018-08-04T00:59:03.330Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 756.2350578865284kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-16bcae57 "Laguna ElecMeter KwA"
kind: "Number"
mod: 2018-08-04T00:59:01.293Z
navName: "KwA"
phase: "A"
point
power
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kW"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a1b-3692eb3d "City Center Vav-25 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.290Z
navName: "Occ Mode"
occupied
point
runStarts: 4566
runTime: 164hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
exhaust
fan
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb04ad-2d428169 "City Center AHU-2 EF"
kind: "Bool"
mod: 2018-08-04T00:59:00.585Z
navName: "EF"
point
runStarts: 4557
runTime: 174hr
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
air
cur
curStatus: "ok"
curVal: 66.22612707506336°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0955-04b183e5 "City Center Vav-12 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:03.320Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
analytics
cur
curStatus: "ok"
curVal: F
dis: "Laguna Beach, CA Sunrise/Sunset"
his
hisEnd: 2020-02-03T06:46:00-08:00 Los_Angeles
hisSize: 109
hisStart: 2019-12-11T06:45:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15ac-469da9c0 "Laguna Beach, CA Sunrise/Sunset"
kind: "Bool"
mod: 2018-08-04T00:59:04.269Z
point
sensor
sunrise
tz: "Los_Angeles"
weatherPoint
weatherRef: @p:demo:r:1eeaef82-13548a65 "Laguna Beach, CA"
weatherSyncId: "sunrise"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-4e184324 "JB Tower Vav-13 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.232Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 50.93462389549578°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-e7027e06 "Malibu RTU-2 SAT"
kind: "Number"
mod: 2018-08-04T00:59:00.419Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafdb9-2edf9d79 "City Center AHU-1 VAV Total Airflow SP"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Total Airflow SP"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
totalAirflowSp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
discharge
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
fan
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38aa-87b9029e "Laguna RTU-4 Fan"
kind: "Bool"
mod: 2018-08-04T00:59:03.256Z
navName: "Fan"
point
runStarts: 4562
runTime: 168hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 79
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-9953b754 "City Center Vav-09 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.538Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 79
writeLevel: 17
writeStatus: "unbound"
writeVal: 79
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 50.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-8198d2dd "City Center Vav-31 OccCool"
kind: "Number"
maxVal: 92
minVal: 9
mod: 2018-08-04T00:59:03.609Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 43.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb097b-8bef0f53 "City Center Vav-17 Room Setpoint"
kind: "Number"
maxVal: 86
minVal: 1
mod: 2018-08-04T00:59:00.751Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 7.501547706033598%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a75-b43df2a8 "City Center Vav-36 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:03.877Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1b6b-7647af99 "Laguna RTU-1 Heat-1"
kind: "Bool"
mod: 2018-08-04T00:59:04.129Z
navName: "Heat-1"
point
runStarts: 4573
runTime: 169hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 1
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 52.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-bdb39933 "Malibu RTU-5 UnOccHeat"
kind: "Number"
maxVal: 89
minVal: 16
mod: 2018-08-04T00:59:00.883Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 57.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-c31599fa "City Center Vav-25 OccCool"
kind: "Number"
maxVal: 90
minVal: 25
mod: 2018-08-04T00:59:04.216Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 33.20875703914291%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb11ef-ea77e1be "JB Tower Vav-03 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:00.330Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 69.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-66b9a62b "Malibu RTU-4 UnOccHeat"
kind: "Number"
maxVal: 99
minVal: 40
mod: 2018-08-04T00:59:02.934Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 22.2436989128485%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-8406f695 "City Center Vav-24 ReHeat Valve"
kind: "Number"
maxVal: 98
minVal: 21
mod: 2018-08-04T00:59:00.832Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 17.33655973873946%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04c4-ab435a76 "City Center AHU-3 MAD"
kind: "Number"
maxVal: 90
minVal: 15
mixed
mod: 2018-08-04T00:59:02.926Z
navName: "MAD"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 18.06727029770581%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-c9fee817 "City Center Vav-32 ReHeat Valve"
kind: "Number"
maxVal: 94
minVal: 14
mod: 2018-08-04T00:59:00.191Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 18.371019653121284%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb11ef-6db4aa14 "JB Tower Vav-05 Rm Humidity"
kind: "Number"
maxVal: 80
minVal: 18
mod: 2018-08-04T00:59:03.043Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 40800.20321107235
disMacro: "\$equipRef \$navName"
energy
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-0fa42706 "Pearl Tower ElecMeter kWhMonthly"
kind: "Number"
mod: 2020-02-03T18:20:28.720Z
navName: "kWhMonthly"
noDemoMode
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kWh"
writable
writeDef: 828.5972823927895kWh
writeLevel: 14
writeStatus: "unbound"
writeVal: 40800.20321107235
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-08bb81d0 "JB Tower AHU-1 VAVs Occupied"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAVs Occupied"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
totalOccupied
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb097b-44622766 "City Center Vav-16 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.841Z
navName: "Occ Mode"
occupied
point
runStarts: 4542
runTime: 172hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 50.93462389549578°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a1b-34dedb06 "City Center Vav-25 SAT"
kind: "Number"
mod: 2018-08-04T00:59:00.796Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 32.29525708696458%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb1258-6b751add "JB Tower Vav-18 Rm Humidity"
kind: "Number"
maxVal: 85
minVal: 0
mod: 2018-08-04T00:59:00.433Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
cur
curStatus: "ok"
curVal: 28.59086652519245pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0f6a-a716ddaf "City Center ElecMeter Power Factor C"
kind: "Number"
mod: 2018-08-04T00:58:59.920Z
navName: "Power Factor C"
pf
phase: "C"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "pf"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 46
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-6b9587ab "JB Tower Vav-04 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:00.657Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 46
writeLevel: 17
writeStatus: "unbound"
writeVal: 46
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb176e-7bdfc686 "Pearl Tower Chiller CTP1"
kind: "Bool"
mod: 2018-08-04T00:59:01.215Z
navName: "CTP1"
point
pump
runStarts: 4571
runTime: 170hr
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 51.72462434314774%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-9795a08a "JB Tower Vav-15 Damper"
kind: "Number"
maxVal: 80
minVal: 20
mod: 2018-08-04T00:59:00.475Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 28.227443483271472%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0307-11bcc29e "City Center Vav-02 Rm Humidity"
kind: "Number"
maxVal: 85
minVal: 0
mod: 2018-08-04T00:59:03.171Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a75-3429ca36 "City Center Vav-36 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.365Z
navName: "Occ Mode"
occupied
point
runStarts: 4557
runTime: 175hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 42.90003895129992%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
filter
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-8f1511fc "JB Tower AHU-1 Filter"
kind: "Number"
mod: 2018-08-04T00:59:03.153Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1cbc-52b09f6e "Laguna RTU-1 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:04.144Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 0
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb1258-68d1331c "JB Tower Vav-16 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.323Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 0
writeLevel: 17
writeStatus: "unbound"
writeVal: 0
---
air
cur
curStatus: "ok"
curVal: 24.30223654641358%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb11ef-651a95cf "JB Tower Vav-04 Rm Humidity"
kind: "Number"
maxVal: 85
minVal: 0
mod: 2018-08-04T00:59:00.777Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 12.043644110749376cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a2b-d1018a13 "City Center Vav-27 AirFlow"
kind: "Number"
maxVal: 70
minVal: 12
mod: 2018-08-04T00:59:02.468Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enable
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1663-4cfea4fd "Pearl Tower Chiller Chiller"
kind: "Bool"
mod: 2018-08-04T00:59:02.670Z
navName: "Chiller"
point
runStarts: 4479
runTime: 172hr
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
writable
writeDef: T
writeLevel: 17
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 65°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-1aaa51da "City Center Vav-30 OccCool"
kind: "Number"
maxVal: 100
minVal: 30
mod: 2018-08-04T00:59:02.690Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 50.47196155851176%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb03fb-742de86a "City Center Vav-08 Rm Humidity"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:59:02.951Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a1b-b78b4f29 "City Center Vav-22 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.809Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 75
writeLevel: 17
writeStatus: "unbound"
writeVal: 75
---
air
cur
curStatus: "ok"
curVal: 49.258810576604986°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-7a73036b "Malibu RTU-3 ZoneTemp"
kind: "Number"
maxVal: 92
minVal: 10
mod: 2018-08-04T00:59:03.004Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 28.59086652519245%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb030e-ad17155f "City Center Vav-06 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:00.409Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a2b-4de77003 "City Center Vav-28 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.962Z
navName: "Occ Mode"
occupied
point
runStarts: 4562
runTime: 173hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 47.87659826415242Hz
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
freq
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-237a4e9b "Malibu ElecMeter Frequency"
kind: "Number"
mod: 2018-08-04T00:59:02.948Z
navName: "Frequency"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "Hz"
---
air
cur
curStatus: "ok"
curVal: 30.39553608184902°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0955-14675a6d "City Center Vav-11 Room Temp"
kind: "Number"
maxVal: 80
minVal: 0
mod: 2018-08-04T00:59:00.290Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a8-fc2fd56d "Laguna RTU-3 Heat-2"
kind: "Bool"
mod: 2018-08-04T00:59:00.654Z
navName: "Heat-2"
point
runStarts: 4573
runTime: 166hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 2
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-15f0c996 "JB Tower Vav-12 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.406Z
navName: "Occ Mode"
occupied
point
runStarts: 4520
runTime: 172hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
analytics
cur
curStatus: "ok"
curVal: 67%RH
dis: "Laguna Beach, CA Humidity"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
humidity
id: @p:demo:r:1eeb15ac-070181f7 "Laguna Beach, CA Humidity"
kind: "Number"
mod: 2018-08-04T00:59:14.941Z
point
sensor
tz: "Los_Angeles"
unit: "%RH"
weatherPoint
weatherRef: @p:demo:r:1eeaef82-13548a65 "Laguna Beach, CA"
weatherSyncId: "humidity"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
avgDamper
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafc04-0c5c0a51 "City Center AHU-1 VAV Avg Damper"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Avg Damper"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 24.91474766154185%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-6e925b97 "JB Tower Vav-02 ReHeat Valve"
kind: "Number"
maxVal: 98
minVal: 21
mod: 2018-08-04T00:59:02.758Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 14.36771386858932%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb1258-df43d6a6 "JB Tower Vav-15 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:59:03.300Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb11ef-09543b1b "JB Tower Vav-07 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.455Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0307-6f92ad65 "City Center Vav-03 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.512Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafd92-01156fbe "City Center AHU-1 VAV Total Airflow"
kind: "Number"
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Total Airflow"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
totalAirflow
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 16.036655021909823cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a75-48d8ac22 "City Center Vav-36 AirFlow"
kind: "Number"
maxVal: 88
minVal: 16
mod: 2018-08-04T00:59:03.239Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a2b-07ac9ab9 "City Center Vav-28 OccCool"
kind: "Number"
mod: 2018-08-04T00:58:59.593Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-2eac75e5 "City Center Vav-17 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.531Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 10.343638027135746%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-27a64159 "JB Tower Vav-14 Damper"
kind: "Number"
mod: 2018-08-04T00:59:03.266Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 17.146787309249916°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a75-7b06b4a5 "City Center Vav-39 SAT"
kind: "Number"
maxVal: 87
minVal: 16
mod: 2018-08-04T00:58:59.572Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 43.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a2b-0e94dd1d "City Center Vav-29 Room Setpoint"
kind: "Number"
maxVal: 86
minVal: 1
mod: 2018-08-04T00:59:03.529Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 33.20875703914291kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-8dea575e "Laguna ElecMeter KwReactiveC"
kind: "Number"
mod: 2018-08-04T00:59:03.772Z
navName: "KwReactiveC"
phase: "C"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kVAR"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
exhaust
fan
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeaf8fb-928c155c "City Center AHU-1 EF"
kind: "Bool"
mod: 2018-08-04T00:59:02.345Z
navName: "EF"
point
runStarts: 4578
runTime: 167hr
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 776.9923674891791kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-75492215 "JB Tower ElecMeter KwTotal"
kind: "Number"
mod: 2018-08-04T00:59:02.331Z
navName: "KwTotal"
point
power
powerTotal
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kW"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-27dcc096 "JB Tower Vav-04 Damper"
kind: "Number"
mod: 2018-08-04T00:59:02.985Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 0
writeLevel: 17
writeStatus: "unbound"
writeVal: 0
---
air
cur
curStatus: "ok"
curVal: 34.88788133522861cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-f94ee5ce "JB Tower AHU-1 SAF"
kind: "Number"
maxVal: 95
minVal: 5
mod: 2018-08-04T00:59:02.965Z
navName: "SAF"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 30.033091339224143cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb11ef-9c66ee12 "JB Tower Vav-04 AirFlow"
kind: "Number"
maxVal: 95
minVal: 30
mod: 2018-08-04T00:59:03.001Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 50.44841399439222°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a2b-a2af9aa0 "City Center Vav-27 SAT"
kind: "Number"
mod: 2018-08-04T00:59:00.502Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 16
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a2b-a890dc20 "City Center Vav-26 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:59.561Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 16
writeLevel: 17
writeStatus: "unbound"
writeVal: 16
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 70
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38cb-43637d54 "Malibu RTU-1 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:00.548Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 70
writeLevel: 17
writeStatus: "unbound"
writeVal: 70
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 26.776191733645867%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-506d9e78 "JB Tower Vav-12 ReHeat Valve"
kind: "Number"
maxVal: 98
minVal: 21
mod: 2018-08-04T00:58:59.515Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 45
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-819478fd "JB Tower Vav-01 OccHeat"
kind: "Number"
mod: 2018-08-04T00:59:03.488Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 45
writeLevel: 17
writeStatus: "unbound"
writeVal: 45
zone
---
cur
curStatus: "ok"
curVal: 0.050909752652529505pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-4e9bf0f2 "Pearl Tower ElecMeter Power Factor C"
kind: "Number"
mod: 2018-08-04T00:59:03.459Z
navName: "Power Factor C"
pf
phase: "C"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "pf"
---
air
cur
curStatus: "ok"
curVal: 61.39832603069338°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-abdea8ad "JB Tower Vav-10 SAT"
kind: "Number"
mod: 2018-08-04T00:59:02.294Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-2f8d1743 "JB Tower Vav-02 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:03.619Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 28.59086652519245A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-b01de17f "Malibu ElecMeter CurrentC"
kind: "Number"
mod: 2018-08-04T00:59:03.555Z
navName: "CurrentC"
phase: "C"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38a5-d58971e3 "Laguna RTU-2 Heat-1"
kind: "Bool"
mod: 2018-08-04T00:59:03.253Z
navName: "Heat-1"
point
runStarts: 4561
runTime: 169hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 1
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-d8151a61 "JB Tower Vav-13 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.848Z
navName: "Occ Mode"
occupied
point
runStarts: 4532
runTime: 170hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 13.30130007306822°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38cb-f49008a8 "Malibu RTU-4 SAT"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:59:00.905Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz: "Los_Angeles"
unit: "°F"
---
apparent
cur
curStatus: "ok"
curVal: 0.050909752652529505kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-49ef4b82 "Malibu ElecMeter KwApparentC"
kind: "Number"
mod: 2018-08-04T00:59:03.201Z
navName: "KwApparentC"
phase: "C"
point
power
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kVA"
---
air
cur
curStatus: "ok"
curVal: 1.270506317444621%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb11ef-22de25c0 "JB Tower Vav-01 Rm Humidity"
kind: "Number"
maxVal: 85
minVal: 0
mod: 2018-08-04T00:59:03.921Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
cur
curStatus: "ok"
curVal: 37.994420102311274V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-7e2e19fd "Malibu ElecMeter Voltage LN Avrg"
kind: "Number"
measuredAt: "LN"
mod: 2018-08-04T00:59:02.283Z
navName: "Voltage LN Avrg"
point
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "V"
volt
voltAverage
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-6ede42ef "JB Tower AHU-2 ZoneTempSp"
kind: "Number"
mod: 2018-08-04T00:59:02.489Z
navName: "ZoneTempSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 38
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-7d5e5d72 "JB Tower Vav-13 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:03.592Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 38
writeLevel: 17
writeStatus: "unbound"
writeVal: 38
zone
---
air
cur
curStatus: "ok"
curVal: 13.2275469789154%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb1258-03701fb5 "JB Tower Vav-13 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:59:02.588Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
air
cur
curStatus: "ok"
curVal: 66.43615781789804°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-b1093c96 "JB Tower Vav-13 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:03.581Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 66.0105347853533°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0307-ba3b2943 "City Center Vav-05 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:00.740Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 40
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-0811c713 "City Center Vav-17 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.310Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 40
writeLevel: 17
writeStatus: "unbound"
writeVal: 40
zone
---
air
cur
curStatus: "ok"
curVal: 5.4520554200549896%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb11ef-9c519201 "JB Tower Vav-02 Rm Humidity"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:59:03.599Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
cur
curStatus: "ok"
curVal: 7.501547706033598kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-8a8d6b98 "JB Tower ElecMeter KwReactiveC"
kind: "Number"
mod: 2018-08-04T00:59:03.235Z
navName: "KwReactiveC"
phase: "C"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kVAR"
---
air
cur
curStatus: "ok"
curVal: 8.038182314489397inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb38cb-87c17822 "Malibu RTU-5 SAP"
kind: "Number"
maxVal: 83
minVal: 8
mod: 2018-08-04T00:59:00.379Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "inHg"
---
condensed
cur
curStatus: "ok"
curVal: 65.16151933933098°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb17d5-31b25e45 "Pearl Tower Chiller CTS-T"
kind: "Number"
leaving
maxVal: 75
minVal: 65
mod: 2018-08-04T00:59:03.865Z
navName: "CTS-T"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz: "Los_Angeles"
unit: "°F"
water
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0955-aeba068b "City Center Vav-14 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.664Z
navName: "Occ Mode"
occupied
point
runStarts: 4569
runTime: 167hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeaffd9-6f3cbeb2 "City Center Vav-01 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.355Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-8492260b "Malibu RTU-1 Cool-2"
kind: "Bool"
mod: 2018-08-04T00:59:00.786Z
navName: "Cool-2"
point
runStarts: 4547
runTime: 171hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 2
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 20.359051277214142%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-ae825fb4 "City Center Vav-34 Damper"
kind: "Number"
maxVal: 80
minVal: 20
mod: 2018-08-04T00:59:03.827Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 0.5256458372732453V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0fbe-fc377881 "City Center ElecMeter Voltage AC"
kind: "Number"
measuredAt: "AC"
mod: 2018-08-04T00:59:03.408Z
navName: "Voltage AC"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-cced852e "JB Tower Vav-05 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:03.493Z
navName: "Occ Mode"
occupied
point
runStarts: 4622
runTime: 161hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 52°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a5-1c417faa "Laguna RTU-2 OccCool"
kind: "Number"
maxVal: 97
minVal: 7
mod: 2018-08-04T00:59:02.421Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
id: @p:demo:r:1eeb11ef-dffa17fa "JB Tower AHU-1 VAV Max Delta Temp"
kind: "Number"
maxDeltaTemp
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Max Delta Temp"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "Δ°F"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 42.90003895129992V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-1f590e8c "Pearl Tower ElecMeter Voltage AB"
kind: "Number"
measuredAt: "AB"
mod: 2018-08-04T00:59:03.462Z
navName: "Voltage AB"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
cur
curStatus: "ok"
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb144c-20957694 "Pearl Tower Boiler Boiler Status"
kind: "Bool"
mod: 2018-08-04T00:59:02.364Z
navName: "Boiler Status"
point
runStarts: 4517
runTime: 170hr
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz: "Los_Angeles"
---
cur
curStatus: "ok"
curVal: 33.20875703914291pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-204db55e "Laguna ElecMeter Pf"
kind: "Number"
mod: 2018-08-04T00:58:59.405Z
navName: "Pf"
pf
point
powerFactorTotal
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "pf"
---
air
cur
curStatus: "ok"
curVal: 17.180789089490162%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
filter
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a5-041452f6 "Laguna RTU-2 Filter"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:00.553Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "%"
---
cur
curStatus: "ok"
curVal: 0.07524846680927055V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-e9cdf3a3 "Laguna ElecMeter Voltage LL Avrg"
kind: "Number"
measuredAt: "LL"
mod: 2018-08-04T00:59:02.307Z
navName: "Voltage LL Avrg"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "V"
volt
voltAverage
---
air
cur
curStatus: "ok"
curVal: 29.30223654641358cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb097b-524609cf "City Center Vav-20 AirFlow"
kind: "Number"
maxVal: 90
minVal: 5
mod: 2018-08-04T00:59:03.853Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-aa8b5250 "JB Tower Vav-08 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.716Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-28c2405e "JB Tower Vav-07 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.707Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
apparent
cur
curStatus: "ok"
curVal: 28.59086652519245kVA
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-77c26f6f "JB Tower ElecMeter KwApparentB"
kind: "Number"
mod: 2018-08-04T00:59:00.267Z
navName: "KwApparentB"
phase: "B"
point
power
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kVA"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1cd1-b9536721 "Laguna RTU-1 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:03.159Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-ea2f89a0 "JB Tower Vav-03 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.730Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
air
cur
curStatus: "ok"
curVal: 18.371019653121284%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0955-a907efa4 "City Center Vav-14 Rm Humidity"
kind: "Number"
maxVal: 80
minVal: 18
mod: 2018-08-04T00:59:00.605Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a2b-2bfe8cf6 "City Center Vav-29 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.766Z
navName: "Occ Mode"
occupied
point
runStarts: 4559
runTime: 169hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 35
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-260225ad "City Center Vav-02 Damper"
kind: "Number"
mod: 2018-08-04T00:59:03.452Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 35
writeLevel: 17
writeStatus: "unbound"
writeVal: 35
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1b6d-9ab36e35 "Laguna RTU-1 Heat-2"
kind: "Bool"
mod: 2018-08-04T00:59:03.708Z
navName: "Heat-2"
point
runStarts: 4560
runTime: 170hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 2
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 50.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb00e5-c8320393 "City Center Vav-01 OccCool"
kind: "Number"
maxVal: 92
minVal: 9
mod: 2018-08-04T00:59:02.434Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-e6f90db5 "JB Tower Vav-14 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.332Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 15.052673926766488%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-8e67b5e3 "JB Tower Vav-01 Damper"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:03.081Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 65°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-027d276f "JB Tower Vav-18 OccCool"
kind: "Number"
maxVal: 100
minVal: 30
mod: 2018-08-04T00:59:00.710Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 57.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-2c67564b "City Center Vav-04 OccCool"
kind: "Number"
maxVal: 90
minVal: 25
mod: 2018-08-04T00:59:00.638Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 57.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38ad-69ece824 "Laguna RTU-5 OccCool"
kind: "Number"
maxVal: 90
minVal: 25
mod: 2018-08-04T00:59:03.078Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
id: @p:demo:r:1eeafcd3-5cf43be3 "City Center AHU-1 VAV Max Damper"
kind: "Number"
maxDamper
mod: 2019-08-26T18:12:09.306Z
navName: "VAV Max Damper"
noDemoMode
point
rollUp
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-6ef28fee "JB Tower Vav-13 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.628Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 18.481783182251313°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04ad-0eab75a9 "City Center AHU-2 ZoneTemp"
kind: "Number"
maxVal: 92
minVal: 10
mod: 2018-08-04T00:59:02.109Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 55.456261468548554%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04c4-b5e1c43d "City Center AHU-3 OAD"
kind: "Number"
maxVal: 97
minVal: 30
mod: 2018-08-04T00:59:03.387Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1258-e7043436 "JB Tower Vav-16 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.429Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 71
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-1888dbaa "City Center Vav-02 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.686Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 71
writeLevel: 17
writeStatus: "unbound"
writeVal: 71
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1786-f53ddb4f "Pearl Tower Chiller CWP1"
kind: "Bool"
mod: 2018-08-04T00:59:02.696Z
navName: "CWP1"
point
pump
runStarts: 4559
runTime: 168hr
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-0b8c0715 "JB Tower Vav-14 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.664Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
cur
curStatus: "ok"
curVal: 1.6151933933097382pf
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef: @p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0f5e-e8490af5 "City Center ElecMeter Power Factor A"
kind: "Number"
mod: 2018-08-04T00:59:02.720Z
navName: "Power Factor A"
pf
phase: "A"
point
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "pf"
---
air
cur
curStatus: "ok"
curVal: 11.324458582513984°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04d0-b23fa905 "City Center AHU-4 ZoneTemp"
kind: "Number"
maxVal: 92
minVal: 10
mod: 2018-08-04T00:59:00.167Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 47.885025318344944°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeafab1-5333ad1c "City Center AHU-1 RAT"
kind: "Number"
maxVal: 85
minVal: 20
mod: 2018-08-04T00:59:02.919Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 41.59609407161789%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
filter
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04d0-b35555ad "City Center AHU-4 Filter"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:03.339Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb11ef-001e774c "JB Tower Vav-10 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.384Z
navName: "Occ Mode"
occupied
point
runStarts: 4603
runTime: 173hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 53
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb030e-61aa6e08 "City Center Vav-06 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.471Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 53
writeLevel: 17
writeStatus: "unbound"
writeVal: 53
---
air
cur
curStatus: "ok"
curVal: 72.00600545318198°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a75-9997791c "City Center Vav-36 Room Temp"
kind: "Number"
mod: 2018-08-04T00:59:02.502Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 18.21194321934002°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-176a92e6 "JB Tower AHU-1 SAT"
kind: "Number"
maxVal: 87
minVal: 16
mod: 2018-08-04T00:59:00.155Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 7.501547706033598V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-e66e18b8 "Pearl Tower ElecMeter Voltage LN Avrg"
kind: "Number"
measuredAt: "LN"
mod: 2018-08-04T00:59:00.152Z
navName: "Voltage LN Avrg"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "V"
volt
voltAverage
---
air
cur
curStatus: "ok"
curVal: 67.448109323799°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0307-d6d6d059 "City Center Vav-04 Room Temp"
kind: "Number"
mod: 2018-08-04T00:58:59.937Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-ffef559b "JB Tower Vav-19 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.173Z
navName: "Occ Mode"
occupied
point
runStarts: 4532
runTime: 173hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
effective
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb38cb-d1c47c25 "Malibu RTU-3 EffectiveSp"
kind: "Number"
mod: 2018-08-04T00:59:02.565Z
navName: "EffectiveSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 33.20875703914291cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a1b-144152ae "City Center Vav-23 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:03.283Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
cur
curStatus: "ok"
curVal: 10.343638027135746V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-c5aa1079 "Pearl Tower ElecMeter Voltage BC"
kind: "Number"
measuredAt: "BC"
mod: 2018-08-04T00:58:59.357Z
navName: "Voltage BC"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
analytics
cur
curStatus: "ok"
curVal: "cloudy"
dis: "Laguna Beach, CA Cond"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15ac-f7126c6c "Laguna Beach, CA Cond"
kind: "Str"
mod: 2018-08-04T00:59:04.433Z
point
sensor
tz: "Los_Angeles"
weatherCond
weatherPoint
weatherRef: @p:demo:r:1eeaef82-13548a65 "Laguna Beach, CA"
weatherSyncId: "condition"
---
air
cur
curStatus: "ok"
curVal: 41.45001947564996°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb11ef-5edf2f0c "JB Tower Vav-09 SAT"
kind: "Number"
maxVal: 70
minVal: 20
mod: 2018-08-04T00:59:02.178Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
effective
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb1adf-94ce1059 "Laguna RTU-1 EffectiveSp"
kind: "Number"
mod: 2018-08-04T00:59:02.629Z
navName: "EffectiveSp"
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-2aed23a5 "City Center Vav-36 OccCool"
kind: "Number"
mod: 2018-08-04T00:58:59.350Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0307-97b44dbe "City Center Vav-03 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.576Z
navName: "Occ Mode"
occupied
point
runStarts: 4475
runTime: 180hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 47.87659826415242%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb1258-5fa5c26b "JB Tower Vav-16 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:03.275Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 15.149634959640302%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0307-4630c486 "City Center Vav-04 ReHeat Valve"
kind: "Number"
maxVal: 82
minVal: 13
mod: 2018-08-04T00:59:02.901Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 28.59086652519245kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-c3a7ba4f "Malibu ElecMeter KwReactiveA"
kind: "Number"
mod: 2018-08-04T00:59:02.642Z
navName: "KwReactiveA"
phase: "A"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kVAR"
---
air
cur
curStatus: "ok"
curVal: 66.0105347853533°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38ad-b27f91f3 "Laguna RTU-5 ZoneTemp"
kind: "Number"
mod: 2018-08-04T00:59:02.478Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 2.4625683368004516%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-19850b81 "JB Tower Vav-09 Damper"
kind: "Number"
maxVal: 90
minVal: 2
mod: 2018-08-04T00:59:02.679Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 1.1957706517125857°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a6a-15b16150 "City Center Vav-32 Room Temp"
kind: "Number"
maxVal: 80
minVal: 0
mod: 2018-08-04T00:59:02.637Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-7d5af693 "Malibu RTU-4 Cool-1"
kind: "Bool"
mod: 2018-08-04T00:59:02.773Z
navName: "Cool-1"
point
runStarts: 4566
runTime: 169hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 1
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
cur
curStatus: "ok"
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1f058760-db5e0525 "Pearl Tower Chiller Chiller Status"
kind: "Bool"
mod: 2018-08-04T00:59:03.545Z
navName: "Chiller Status"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz: "Los_Angeles"
---
air
cur
curStatus: "ok"
curVal: 0.050909752652529505cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb097b-6f82b192 "City Center Vav-18 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:02.608Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 50.02257454004278°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38a5-b21f8d13 "Laguna RTU-2 SAT"
kind: "Number"
mod: 2018-08-04T00:59:03.572Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 0.13$
disMacro: "\$equipRef \$navName"
elecCost
energyCost
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-e56f2f4c "JB Tower ElecMeter kWhCost"
kind: "Number"
mod: 2018-08-04T00:59:00.244Z
navName: "kWhCost"
noDemoMode
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "\$"
writable
writeDef: 0.13$
writeLevel: 17
writeStatus: "unbound"
writeVal: 0.13$
---
air
cur
curStatus: "ok"
curVal: 64.36297947924572°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0307-420fc22b "City Center Vav-04 SAT"
kind: "Number"
mod: 2018-08-04T00:58:59.864Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a75-a0b72126 "City Center Vav-37 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:59.825Z
navName: "Occ Mode"
occupied
point
runStarts: 4574
runTime: 167hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 11.2706338125911°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-0c366207 "JB Tower Vav-13 SAT"
kind: "Number"
maxVal: 91
minVal: 7
mod: 2018-08-04T00:58:59.844Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 77.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-30340187 "City Center Vav-15 UnOccHeat"
kind: "Number"
maxVal: 100
minVal: 55
mod: 2018-08-04T00:59:00.194Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0a75-885db00c "City Center Vav-40 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.605Z
navName: "Occ Mode"
occupied
point
runStarts: 4584
runTime: 169hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 50
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-8692d8c0 "Malibu RTU-4 OAD"
kind: "Number"
maxVal: 88
minVal: 10
mod: 2018-08-04T00:58:59.840Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "%"
writable
writeDef: 50
writeLevel: 17
writeStatus: "unbound"
writeVal: 50
---
cur
curStatus: "ok"
curVal: 7.501547706033598A
current
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-78a7de38 "Pearl Tower ElecMeter CurrentB"
kind: "Number"
mod: 2018-08-04T00:59:02.558Z
navName: "CurrentB"
phase: "B"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 65
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-0fe0701d "Malibu RTU-3 OccCool"
kind: "Number"
mod: 2018-08-04T00:58:59.734Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 65
writeLevel: 17
writeStatus: "unbound"
writeVal: 65
zone
---
air
cur
curStatus: "ok"
curVal: 4.06245622745169inHg
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb38ad-4605f3a3 "Laguna RTU-5 SAP"
kind: "Number"
maxVal: 87
minVal: 4
mod: 2018-08-04T00:58:59.867Z
navName: "SAP"
point
precision: 1
pressure
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "inHg"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-2c168224 "Malibu RTU-4 Heat-2"
kind: "Bool"
mod: 2018-08-04T00:58:59.613Z
navName: "Heat-2"
point
runStarts: 4566
runTime: 169hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 2
tz: "Los_Angeles"
writable
writeDef: F
writeLevel: 17
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 88
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb097b-d3d2a674 "City Center Vav-18 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:02.399Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 88
writeLevel: 17
writeStatus: "unbound"
writeVal: 88
---
air
cur
curStatus: "ok"
curVal: 4.3214746913124245%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a2b-ddc57867 "City Center Vav-26 Rm Humidity"
kind: "Number"
maxVal: 85
minVal: 0
mod: 2018-08-04T00:59:00.081Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 18.06727029770581%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-b48f9267 "City Center Vav-33 ReHeat Valve"
kind: "Number"
maxVal: 94
minVal: 14
mod: 2018-08-04T00:59:02.359Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 16.149634959640302°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04ad-89e53ec6 "City Center AHU-2 SAT"
kind: "Number"
maxVal: 83
minVal: 14
mod: 2018-08-04T00:59:02.930Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a1b-ef28f9bd "City Center Vav-22 UnOccHeat"
kind: "Number"
mod: 2018-08-04T00:59:03.229Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a2b-805aa20a "City Center Vav-28 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:02.228Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeDef: 75
writeLevel: 17
writeStatus: "unbound"
writeVal: 75
---
cur
curStatus: "ok"
curVal: 42.90003895129992kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-ffbcdbec "Malibu ElecMeter KwReactiveC"
kind: "Number"
mod: 2018-08-04T00:59:00.149Z
navName: "KwReactiveC"
phase: "C"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kVAR"
---
analytics
cur
curStatus: "ok"
curVal: "cloudy"
dis: "Malibu, CA Cond"
his
hisEnd: 2020-02-03T08:00:00-08:00 Los_Angeles
hisSize: 1305
hisStart: 2019-12-11T00:00:00-08:00 Los_Angeles
id: @p:demo:r:1eeb15a7-ed385477 "Malibu, CA Cond"
kind: "Str"
mod: 2018-08-04T00:59:04.434Z
point
sensor
tz: "Los_Angeles"
weatherCond
weatherPoint
weatherRef: @p:demo:r:1eeaefa3-e8b517a0 "Malibu, CA"
weatherSyncId: "condition"
---
air
cur
curStatus: "ok"
curVal: 5.084087872132265cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a1b-95cecc17 "City Center Vav-21 AirFlow"
kind: "Number"
mod: 2018-08-04T00:58:59.528Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
air
cur
curStatus: "ok"
curVal: 10.037673216962872cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a2b-bc9cecb2 "City Center Vav-28 AirFlow"
kind: "Number"
maxVal: 84
minVal: 10
mod: 2018-08-04T00:59:02.817Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
cur
curStatus: "ok"
curVal: 1.494713314640734V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-95ab9340 "Laguna ElecMeter Voltage AB"
kind: "Number"
measuredAt: "AB"
mod: 2018-08-04T00:58:59.638Z
navName: "Voltage AB"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 25
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1c48-4dd4d9b8 "Laguna RTU-1 OccHeat"
kind: "Number"
mod: 2018-08-04T00:58:59.737Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 25
writeLevel: 17
writeStatus: "unbound"
writeVal: 25
zone
---
air
cur
curStatus: "ok"
curVal: 40.581954786617175cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeafb1c-6dfaeaee "City Center AHU-1 SAF"
kind: "Number"
maxVal: 86
minVal: 18
mod: 2018-08-04T00:59:02.780Z
navName: "SAF"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-d7e71722 "JB Tower Vav-20 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:02.236Z
navName: "Occ Mode"
occupied
point
runStarts: 4555
runTime: 178hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 7.501547706033598A
current
currentAverage
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-8ab8c4e8 "Laguna ElecMeter CurrentAverage"
kind: "Number"
mod: 2018-08-04T00:58:59.535Z
navName: "CurrentAverage"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 65°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-3e84059b "JB Tower Vav-03 OccCool"
kind: "Number"
maxVal: 100
minVal: 30
mod: 2018-08-04T00:59:02.301Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a2b-84e33d6c "City Center Vav-30 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.092Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 12.75139293543024°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38aa-83fbc798 "Laguna RTU-4 ZoneTemp"
kind: "Number"
maxVal: 96
minVal: 6
mod: 2018-08-04T00:59:02.172Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 54.069549211777286cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb097b-2f4748fa "City Center Vav-19 AirFlow"
kind: "Number"
maxVal: 88
minVal: 16
mod: 2018-08-04T00:58:59.343Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38cb-a36c2ff5 "Malibu RTU-5 Heat-2"
kind: "Bool"
mod: 2018-08-04T00:59:01.905Z
navName: "Heat-2"
point
runStarts: 4520
runTime: 174hr
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage: 2
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 68
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-d62deaca "Malibu RTU-1 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.304Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 68
writeLevel: 17
writeStatus: "unbound"
writeVal: 68
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0a1b-50e7e1b9 "City Center Vav-24 AirFlow Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:03.296Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 50°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-6e907b2e "JB Tower Vav-04 OccHeat"
kind: "Number"
maxVal: 86
minVal: 14
mod: 2018-08-04T00:59:01.869Z
navName: "OccHeat"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a75-7108c5e5 "City Center Vav-36 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:59.544Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 12.038691412015922%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb097b-aff52c52 "City Center Vav-18 Rm Humidity"
kind: "Number"
maxVal: 88
minVal: 12
mod: 2018-08-04T00:59:00.102Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 52°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-67c2c06d "JB Tower Vav-06 OccCool"
kind: "Number"
maxVal: 97
minVal: 7
mod: 2018-08-04T00:59:00.382Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 100
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-f0998d9b "City Center Vav-14 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:59:03.327Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeDef: 100
writeLevel: 17
writeStatus: "unbound"
writeVal: 100
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: 2.0699810741326203%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb04ad-df8e82f3 "City Center AHU-2 CHWV"
kind: "Number"
maxVal: 95
minVal: 2
mod: 2018-08-04T00:59:03.071Z
navName: "CHWV"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
water
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 37.15451991511547%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a75-0fbabecf "City Center Vav-36 Damper"
kind: "Number"
maxVal: 80
minVal: 20
mod: 2018-08-04T00:58:59.039Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 72
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb11ef-662bd10f "JB Tower Vav-01 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:00.074Z
navName: "Room Setpoint"
point
precision: 1
schedulable: 15
scheduleRef: @p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: 72
zone
---
air
cur
curStatus: "ok"
curVal: 12.520624351960514°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38a5-92f95b14 "Laguna RTU-2 ZoneTemp"
kind: "Number"
maxVal: 99
minVal: 12
mod: 2018-08-04T00:59:02.443Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 39.223706194445754%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
filter
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-9daa96ae "Malibu RTU-5 Filter"
kind: "Number"
maxVal: 98
minVal: 10
mod: 2018-08-04T00:58:58.922Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "%"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 51.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb0955-771063fd "City Center Vav-11 AirFlow Setpoint"
kind: "Number"
maxVal: 93
minVal: 10
mod: 2018-08-04T00:59:03.022Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 52.87437390524623A
current
currentAverage
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-d79cb0aa "JB Tower ElecMeter CurrentAverage"
kind: "Number"
mod: 2018-08-04T00:59:01.998Z
navName: "CurrentAverage"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "A"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb0955-6f866db7 "City Center Vav-11 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:58:58.946Z
navName: "Occ Mode"
occupied
point
runStarts: 4571
runTime: 174hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
cur
curStatus: "ok"
curVal: 1.6151933933097382V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-13e045a5 "Laguna ElecMeter Voltage LN Avrg"
kind: "Number"
measuredAt: "LN"
mod: 2018-08-04T00:58:59.631Z
navName: "Voltage LN Avrg"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "V"
volt
voltAverage
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 62.077320836982125%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38a8-e092b56b "Laguna RTU-3 OAD"
kind: "Number"
maxVal: 97
minVal: 30
mod: 2018-08-04T00:59:03.057Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 50.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-67782c2f "Malibu RTU-5 OccCool"
kind: "Number"
maxVal: 92
minVal: 9
mod: 2018-08-04T00:59:02.814Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0.07524846680927055%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-b1a605b3 "City Center Vav-18 Damper"
kind: "Number"
mod: 2018-08-04T00:58:59.830Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 1.494713314640734%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a75-8c601cf0 "City Center Vav-38 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:00.318Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 57.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-c7d43c6d "City Center Vav-32 OccCool"
kind: "Number"
maxVal: 90
minVal: 25
mod: 2018-08-04T00:58:59.628Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 40.83620566957167°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a1b-03c928fd "City Center Vav-22 Room Temp"
kind: "Number"
maxVal: 83
minVal: 15
mod: 2018-08-04T00:59:02.784Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
cur
curStatus: "ok"
curVal: 745.7266490993152kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1333-a4678b57 "Pearl Tower ElecMeter KwA"
kind: "Number"
mod: 2018-08-04T00:59:00.124Z
navName: "KwA"
phase: "A"
point
power
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz: "Los_Angeles"
unit: "kW"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 75cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb11ef-0309c7e8 "JB Tower Vav-10 AirFlow Setpoint"
kind: "Number"
maxVal: 100
minVal: 50
mod: 2018-08-04T00:59:03.191Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 6.001238164826873°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb030e-1e7e1698 "City Center Vav-06 Room Temp"
kind: "Number"
maxVal: 80
minVal: 0
mod: 2018-08-04T00:58:59.518Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb1258-98786b1a "JB Tower Vav-11 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:01.786Z
navName: "Occ Mode"
occupied
point
runStarts: 4545
runTime: 173hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: T
---
air
cur
curStatus: "ok"
curVal: 33.20875703914291cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb0a2b-1151c94e "City Center Vav-30 AirFlow"
kind: "Number"
mod: 2018-08-04T00:59:02.320Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 43.014967224398184%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-6ab1bccf "City Center Vav-35 ReHeat Valve"
kind: "Number"
maxVal: 98
minVal: 21
mod: 2018-08-04T00:58:59.093Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0.5984187953569062%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1baa-89def234 "Laguna RTU-1 OAD"
kind: "Number"
mod: 2018-08-04T00:59:00.220Z
navName: "OAD"
outside
point
precision: 0
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: T
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1f059d01-d716129b "Pearl Tower Chiller CTower Status"
kind: "Bool"
mod: 2018-08-04T00:59:03.263Z
navName: "CTower Status"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz: "Los_Angeles"
---
air
cur
curStatus: "ok"
curVal: 20.34166979422761°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1c77-0eebc031 "Laguna RTU-1 RAT"
kind: "Number"
maxVal: 85
minVal: 20
mod: 2018-08-04T00:59:03.269Z
navName: "RAT"
point
precision: 1
return
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-9a849b0b "JB Tower Vav-19 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:00.214Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cool
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38aa-fe160a07 "Laguna RTU-4 Cool-2"
kind: "Bool"
mod: 2018-08-04T00:59:03.242Z
navName: "Cool-2"
point
runStarts: 4554
runTime: 173hr
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage: 2
tz: "Los_Angeles"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 0.5984187953569062kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-5b127564 "Laguna ElecMeter KwReactiveA"
kind: "Number"
mod: 2018-08-04T00:59:00.114Z
navName: "KwReactiveA"
phase: "A"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "kVAR"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 52.87437390524623%
damper
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-7374aa2a "JB Tower AHU-2 RAD"
kind: "Number"
mod: 2018-08-04T00:59:02.474Z
navName: "RAD"
point
precision: 0
return
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
air
cur
curStatus: "ok"
curVal: 20.747356657320367°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0955-386b3b00 "City Center Vav-15 SAT"
kind: "Number"
maxVal: 70
minVal: 20
mod: 2018-08-04T00:59:02.886Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Active\",\"pointEmergencyOverride(\\\$self, true)\",9\n\"Emergency Inactive\",\"pointEmergencyOverride(\\\$self, false)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual On\",\"pointOverride(\\\$self, true, \\\$duration)\",6\n\"Manual Off\",\"pointOverride(\\\$self, false, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1eeb38aa-152c2d17 "Laguna RTU-4 Occ Mode"
kind: "Bool"
mod: 2018-08-04T00:59:00.105Z
navName: "Occ Mode"
occupied
point
runStarts: 4507
runTime: 173hr
schedulable: 15
scheduleRef: @p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
writable
writeLevel: 15
writeStatus: "unbound"
writeVal: F
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb097b-796c52c5 "City Center Vav-20 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:02.700Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 3.0692285894645295°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb097b-3bcae653 "City Center Vav-19 SAT"
kind: "Number"
maxVal: 95
minVal: 3
mod: 2018-08-04T00:59:03.208Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 52.87437390524623V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-81c4e36a "JB Tower ElecMeter Voltage AC"
kind: "Number"
measuredAt: "AC"
mod: 2018-08-04T00:58:59.978Z
navName: "Voltage AC"
point
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 68
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0955-91692503 "City Center Vav-11 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:58:59.974Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 68
writeLevel: 17
writeStatus: "unbound"
writeVal: 68
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 65psi
differential
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
heating
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1f05876d-6a3a7a26 "Pearl Tower Chiller Differential Pressure"
kind: "Number"
mod: 2018-08-04T00:58:59.803Z
navName: "Differential Pressure"
point
precision: 1
pressure
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
tz: "Los_Angeles"
unit: "psi"
water
writable
writeDef: 65psi
writeLevel: 17
writeStatus: "unbound"
writeVal: 65psi
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 73°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-ec80bcc1 "JB Tower Vav-11 OccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.011Z
navName: "OccCool"
occ
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cooling
cur
curStatus: "ok"
curTracksWrite
curVal: 68
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0955-fb0874d5 "City Center Vav-14 UnOccCool"
kind: "Number"
mod: 2018-08-04T00:59:03.225Z
navName: "UnOccCool"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeDef: 68
writeLevel: 17
writeStatus: "unbound"
writeVal: 68
zone
---
air
cur
curStatus: "ok"
curVal: 35.01360656763471%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
filter
floorRef: @p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb38cb-78f2f69f "Malibu RTU-2 Filter"
kind: "Number"
maxVal: 85
minVal: 15
mod: 2018-08-04T00:59:02.736Z
navName: "Filter"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "%"
---
air
cur
curStatus: "ok"
curVal: 50.93462389549578°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef: @p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb38aa-22983466 "Laguna RTU-4 SAT"
kind: "Number"
mod: 2018-08-04T00:58:59.918Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz: "Los_Angeles"
unit: "°F"
---
cur
curStatus: "ok"
curVal: 783.5893363041478kW
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef: @p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb131e-925aed76 "Malibu ElecMeter KwA"
kind: "Number"
mod: 2018-08-04T00:58:59.774Z
navName: "KwA"
phase: "A"
point
power
sensor
siteRef: @p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz: "Los_Angeles"
unit: "kW"
---
air
cur
curStatus: "ok"
curVal: 36.585423898138565cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef: @p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb097b-3f63c32f "City Center Vav-17 AirFlow"
kind: "Number"
maxVal: 88
minVal: 16
mod: 2018-08-04T00:58:59.541Z
navName: "AirFlow"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "cfm"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 60°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1f0562d8-ff1411f2 "Pearl Tower Misc"
floorRef: @p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisCollectInterval: 15min
hisEnd: 2020-02-10T06:15:00-08:00 Los_Angeles
hisSize: 241
hisStart: 2019-06-26T10:45:00-07:00 Los_Angeles
hisStatus: "ok"
id: @p:demo:r:1f0562d8-eb89607e "Pearl Tower Misc OSAT"
kind: "Number"
mod: 2018-08-04T00:59:02.824Z
navName: "OSAT"
outside
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeLevel: 14
writeStatus: "unbound"
writeVal: 60°F
---
air
cur
curStatus: "ok"
curVal: 37.994420102311274%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a1b-a96ff8fd "City Center Vav-21 Rm Humidity"
kind: "Number"
mod: 2018-08-04T00:59:02.495Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 2.0448005823342257%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-b3f7e832 "JB Tower Vav-18 Damper"
kind: "Number"
maxVal: 90
minVal: 2
mod: 2018-08-04T00:59:03.167Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 71
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb0a6a-371ca60a "City Center Vav-32 Room Setpoint"
kind: "Number"
mod: 2018-08-04T00:59:01.759Z
navName: "Room Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 71
writeLevel: 17
writeStatus: "unbound"
writeVal: 71
zone
---
air
cur
curStatus: "ok"
curVal: 0.42051666981859626°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a1b-b3064151 "City Center Vav-23 Room Temp"
kind: "Number"
maxVal: 80
minVal: 0
mod: 2018-08-04T00:58:59.119Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 0.050909752652529505%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb03fb-f613c552 "City Center Vav-07 Damper"
kind: "Number"
mod: 2018-08-04T00:59:02.367Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
cur
curStatus: "ok"
curVal: 7.501547706033598V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-0c21f538 "Laguna ElecMeter Voltage AN"
kind: "Number"
measuredAt: "AN"
mod: 2018-08-04T00:58:59.949Z
navName: "Voltage AN"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "V"
volt
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 77.5°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb1258-2474e0cd "JB Tower Vav-14 UnOccHeat"
kind: "Number"
maxVal: 100
minVal: 55
mod: 2018-08-04T00:59:03.215Z
navName: "UnOccHeat"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
unocc
writable
writeLevel: 17
writeStatus: "unbound"
zone
---
air
cur
curStatus: "ok"
curVal: 67.448109323799°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef: @p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0307-501ef569 "City Center Vav-02 Room Temp"
kind: "Number"
mod: 2018-08-04T00:58:59.078Z
navName: "Room Temp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
air
cur
curStatus: "ok"
curVal: 47.03485280226517°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb1258-bd781a0b "JB Tower Vav-18 SAT"
kind: "Number"
maxVal: 83
minVal: 14
mod: 2018-08-04T00:58:59.927Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 15.309274224422168°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb04c4-d4c981c9 "City Center AHU-3 ZoneTemp"
kind: "Number"
maxVal: 96
minVal: 6
mod: 2018-08-04T00:59:02.797Z
navName: "ZoneTemp"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 8.425773128191324%
damper
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef: @p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb11ef-dec84491 "JB Tower Vav-07 Damper"
kind: "Number"
maxVal: 89
minVal: 8
mod: 2018-08-04T00:59:03.121Z
navName: "Damper"
point
precision: 0
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "%"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 62.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb1258-dd247ad1 "JB Tower Vav-14 AirFlow Setpoint"
kind: "Number"
maxVal: 97
minVal: 28
mod: 2018-08-04T00:58:59.957Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cur
curStatus: "ok"
curTracksWrite
curVal: 62°F
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisRmtSp"
id: @p:demo:r:1eeb15a7-d570d081 "Pearl Tower Boiler Low Limit Temp"
kind: "Number"
limit
low
mod: 2018-08-04T00:58:58.918Z
navName: "Low Limit Temp"
point
precision: 1
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
temp
tz: "Los_Angeles"
unit: "°F"
writable
writeDef: 62°F
writeLevel: 17
writeStatus: "unbound"
writeVal: 62°F
---
air
cur
curStatus: "ok"
curVal: 51.64442399282653°F
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef: @p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc: "hisRmt"
id: @p:demo:r:1eeb0a2b-e69042fa "City Center Vav-26 SAT"
kind: "Number"
maxVal: 95
minVal: 3
mod: 2018-08-04T00:59:02.465Z
navName: "SAT"
point
precision: 1
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz: "Los_Angeles"
unit: "°F"
---
air
cur
curStatus: "ok"
curVal: 37.6752012879877%
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisHumidity"
humidity
id: @p:demo:r:1eeb0a6a-0c449ffd "City Center Vav-34 Rm Humidity"
kind: "Number"
maxVal: 91
minVal: 5
mod: 2018-08-04T00:59:00.111Z
navName: "Rm Humidity"
point
precision: 0
sensor
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
zone
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
air
cur
curStatus: "ok"
curTracksWrite
curVal: 62.5cfm
disMacro: "\$equipRef \$navName"
discharge
equipRef: @p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef: @p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc: "hisAirFlowSp"
id: @p:demo:r:1eeb1258-d8f68a36 "JB Tower Vav-20 AirFlow Setpoint"
kind: "Number"
maxVal: 97
minVal: 28
mod: 2018-08-04T00:59:03.094Z
navName: "AirFlow Setpoint"
point
precision: 1
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz: "Los_Angeles"
unit: "cfm"
writable
writeLevel: 17
writeStatus: "unbound"
---
actions: "ver:\"2.0\"\ndis,expr,hvac_finCat\n\"Emergency Set\",\"pointEmergencyOverride(\\\$self, \\\$val)\",9\n\"Emergency Auto\",\"pointEmergencyAuto(\\\$self)\",9\n\"Manual Set\",\"pointOverride(\\\$self, \\\$val, \\\$duration)\",6\n\"Manual Auto\",\"pointAuto(\\\$self)\",6\n\"Set Default\",\"pointSetDef(\\\$self, \\\$val)\",3\n\"Set Null\",\"pointSetDef(\\\$self, null)\",3\n\n"
cmd
cur
curStatus: "ok"
curTracksWrite
curVal: 60
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef: @p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc: "hisDamper"
id: @p:demo:r:1eeb0a6a-2af3fafe "City Center Vav-31 ReHeat Valve"
kind: "Number"
mod: 2018-08-04T00:59:00.044Z
navName: "ReHeat Valve"
point
precision: 0
reheat
siteRef: @p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz: "Los_Angeles"
unit: "%"
valve
writable
writeDef: 60
writeLevel: 17
writeStatus: "unbound"
writeVal: 60
---
cur
curStatus: "ok"
curVal: F
disMacro: "\$equipRef \$navName"
enum: "OFF,ON"
equipRef: @p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef: @p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc: "hisBoolean"
id: @p:demo:r:1f05b9da-5a96d72d "Pearl Tower Chiller CWP1 Status"
kind: "Bool"
mod: 2018-08-04T00:59:00.063Z
navName: "CWP1 Status"
point
sensor
siteRef: @p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz: "Los_Angeles"
---
cur
curStatus: "ok"
curVal: 5.084087872132265kVAR
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef: @p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb12c5-0fb802e7 "JB Tower ElecMeter KwReactiveB"
kind: "Number"
mod: 2018-08-04T00:59:02.770Z
navName: "KwReactiveB"
phase: "B"
point
power
reactive
sensor
siteRef: @p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz: "Los_Angeles"
unit: "kVAR"
---
cur
curStatus: "ok"
curVal: 7.501547706033598V
disMacro: "\$equipRef \$navName"
equipRef: @p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef: @p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc: "hisAirFlow"
id: @p:demo:r:1eeb1313-b1b71238 "Laguna ElecMeter Voltage CN"
kind: "Number"
measuredAt: "CN"
mod: 2018-08-04T00:59:03.135Z
navName: "Voltage CN"
point
sensor
siteRef: @p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz: "Los_Angeles"
unit: "V"
volt
---